ICS 30.080

L77

|  |
| --- |
|  |

SJ

中华人民共和国电子行业标准

SJ/T XXXXX.4—XXXX

|  |
| --- |
|  |

信息技术服务 运行维护

第4部分：数据中心规范

Information technology service -Operation and maintenance-

Part4：Specifications for data center

|  |
| --- |
|  |
| （本稿完成日期：2013-03-26） |

XXXX - XX - XX发布

     - XX - XX实施

中华人民共和国工业和信息化部   发布

目  次

[前言 II](#_Toc340614126)

[引言 III](#_Toc340614127)

[1　范围 1](#_Toc340614128)

[2　规范性引用文件 1](#_Toc340614129)

[3　术语、定义和缩略语 1](#_Toc340614130)

[4　服务对象与交付内容 3](#_Toc340614131)

[5　运行维护服务基本策略 5](#_Toc340614132)

[6　运行维护交付内容 6](#_Toc340614133)

[附录A（资料性附录）　数据中心运行维护服务人员要求 29](#_Toc340614134)

[附录B（资料性附录）　数据中心运行维护服务工具要求 32](#_Toc340614135)

[附录C（资料性附录）　运行维护服务报告 33](#_Toc340614136)

[参考文献 35](#_Toc340614137)

前  言

SJ/T XXXXX《信息技术服务运行维护》分为六个部分：

——第1部分：通用要求；

——第2部分：交付规范；

——第3部分：应急响应规范；

——第4部分：数据中心规范；

——第5部分：桌面及外围设备规范；

——第6部分：应用系统规范。

本部分为SJ/T XXXXX的第4部分。

本部分按照GB/T 1.1—2009给出的规则起草。

本部分由中华人民共和国工业和信息化部软件服务业司提出。

本部分由中国电子技术标准化研究院归口。

本部分起草单位：广州南天电脑系统有限公司、东软集团股份有限公司、首都信息发展股份有限公司、中国电子技术标准化研究院、中国建设银行股份有限公司广东省分行、广东南粤银行股份有限公司、中国工商银行股份有限公司广东省分行、成都信息化技术应用发展中心、广东省标准化研究院

本部分主要起草人：范勇、寸丹梅、姜楠、任晓明、林越彰、刘例、周平、杜松、廖均龙、鄢湘萍、但强、徐海燕、李江虹。

本标准首次发布。

引  言

随着各行业、各领域信息化工作的深入开展，有越来越多的信息系统进入运行维护阶段。然而，提供运行维护服务的各类组织的能力水平参差不齐，需方缺乏评价或选择供方的方法、手段及规范。本标准对不同服务对象、服务过程和服务需求的能力要素进行抽象，并通过关键指标对服务能力进行评价；针对不同服务对象的运行维护服务过程、服务交付内容及特定服务需求提出了要求。各部分之间的关系如图1所示。

服务能力

信息技术服务 运行维护 第1部分：通用要求

服务过程

信息技术服务 运行维护

第3部分：应急响应规范

服务对象

信息技术服务 运行维护

第2部分：交付规范

信息技术服务

运行维护 第4部分：

数据中心规范

信息技术服务

运行维护 第5部分：

桌面及外围设备规范

信息技术服务

运行维护 第6部分：

应用系统规范

1. SJ/T XXXXX各部分之间的关系

本部分规定了数据中心运行维护服务的对象、服务策略、交付内容等要求,旨在规范数据中心运行维护服务供方（以下简称供方）行为、改进服务能力及提高数据中心运行维护服务的工作效率。数据中心运行维护服务的服务需方（以下简称需方）可以参照本部分提出明确的数据中心运行维护服务需求。本部分亦适用于需方选择和评价供方。

本部分的第4章提出了数据中心运行维护服务的对象和服务的交付内容，以及它们之间的关系。

本部分的第5章阐述了数据中心运行维护服务的基本策略。

本部分的第6章对数据中心运行维护服务交付内容进行了详细的描述。

本部分的附录A给出了数据中心运行维护服务人员基本要求参照表。

本部分的附录B给出了数据中心运行维护服务的工具等级建议和对应的具体要求。

本部分的附录C列出了建议的数据中心运行维护服务报告的要素。

使用本部分时，数据中心运行维护服务应与企业IT战略和业务目标匹配，例如：应遵循相关法规、质量管理框架和风险管理框架。

信息技术服务 运行维护 第4部分：数据中心规范

1. 范围

SJ/T XXXXX的本部分规定了数据中心运行维护服务的对象、服务策略、交付内容等要求。

SJ/T XXXXX的本部分适用于规范供方针对数据中心服务对象提供的运行维护服务内容，也可供需方参考使用。

1. 规范性引用文件

下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB/T 22080信息技术 安全技术 信息安全管理体系 要求

GB/T 22081信息技术 安全技术 信息安全管理实用规则

GB/T 24405.1-2009信息技术 服务管理 第1部分：规范

SJ/T XXXXX.3信息技术服务 运行维护 第3部分：应急响应规范

1. 术语、定义和缩略语
   1. 术语和定义

下列术语和定义适用于本文件。

数据中心datacenter

以信息技术为支撑，实现应用集中处理和数据集中存放，提供数据的构建、交换、集成、共享等信息服务的基础环境。

配置管理数据库configuration management database

包含每一个配置以及配置项之间重要关系的详细情况的数据库。

[GB/T 24405.1-2009信息技术服务管理-规范,定义2.5]

工作说明书statement of work

合同的重要附件之一，详细规定了合同双方在合同期内应完成的工作，如项目范围、工作描述、进度表、风险、需方责任等。

服务级别协议service Level agreement

服务提供商与服务需方之间签署的记录了服务和约定服务级别的协议。

[GB/T 24405.1-2009信息技术服务管理-规范,定义2.13]

外部事件external events

为服务对象运行提供支撑的、协议获得的、不可控、非自主运维的服务资源(例如互联网、市电、租赁的机房等等)中断引发的事件。

系统事件system events

在服务对象范围内的、自主管理或运维的系统资源服务中断引发的事件。

安全事件security events

由于安全边界破坏、安全措施或安全设施失效，造成的安全等级下降或信息被非法盗用等需方（数据中心）利益被侵害的事件。

虚拟资源池 Virtual resource pool

指通过使用虚拟化技术对数据中心的计算、存储、网络等物理资源进行虚拟化，通过管理软件来动态部署给用户使用，这些被虚拟化集中管理的资源叫做虚拟资源池 Virtual Resource pool。

虚拟机virtual machine

指通过软件模拟的具有完整硬件系统功能的、运行在一个完全隔离环境中的完整计算机系统。

宿主机 hypervisor

指运行虚拟化软件，并为虚拟机运行提供环境的物理机器。

电源使用效率 Power Usage Effectiveness

数据中心消耗的所有能源与IT负载使用的能源之比，简称PUE。

* 1. 缩略语

ACL 访问控制列表（Access Control List）

APU 辅助(或备用)电源设备（Auxiliary Power Units）

ATS 自动转换开关（Automatic Transfer Switch）

CMDB 配置管理数据库（Configuration Management Database）

CPU 中央处理器（Central Processing Unit）

HBA 主机总线适配器(Host Bus Adapter)

IO 输入/输出(Input/ Output)

IOPS 每秒进行读写（I/O）操作的次数(Input/ Output Operations Per Second）

IP 互联网协议（Internet Protocol）

LED 发光二极管（Light Emitting Diode）

PUE 电源使用效率（Power Usage Effectiveness )

QOS 服务质量（Quality Of Services）

RAID 廉价冗余磁盘阵列（Redundant Arrays of Inexpensive Disks）

SAN 存储区域网络（Storage Area Network）

SLA 服务级别协议（Service Level Agreement）

SOW 工作说明书（Statement Of Work）

UPS 不间断电源（Uninterrupted Power Supply）

VDC 虚拟设备上下文（Virtual Device Context）

VLAN 虚拟局域网（Virtual Local Area Network）

VPC 虚拟端口通道（Virtual Port Channel）

VPN 虚拟专用网（Virtual Private Network）

VRF 虚拟路由转发（Virtual Routing and Forwarding）

VSS 虚拟交换系统（Virtual Switching System）

VSwitch 虚拟交换机（Virtual Switch）

1. 服务对象与交付内容
   1. 服务对象与交付内容的对应关系

服务对象和交付内容的关系如图2所示：

![](data:image/png;base64...)

1. 服务对象和交付内容的关系
   1. 服务对象

根据数据中心的特点，数据中心的服务对象分为机房基础设施、物理资源、虚拟资源、平台资源、应用资源和数据六类。这六类对象的集合构成应用系统：

1. 机房基础设施：指确保机房环境满足计算机相关设备正常运行要求的各类设施，包括机房电力 系统（供配电系统、UPS系统、发电机系统）、空调系统（精密空调系统、新风系统）、安防系统（防雷接地系统、消防系统、视频监控系统、门禁系统）、综合布线系统等；
2. 物理资源（网络及网络设备、服务器设备、存储设备）
   1. 网络及网络设备：指保持数据中心内部各系统之间、数据中心与外部系统连接的网络及网络设备，包括内部局域网、外部广域网、互联网、网络线路（包括专线、拨号网络、VPN）和网络设备（包括路由器、交换机、防火墙、入侵检测、负载均衡、语音以及通信传输设备等）；
   2. 服务器设备：实现各种计算服务的硬件设备，包含PC服务器、小型机和主机等；
   3. 存储设备：实现数据存放的各种存储设备，包括磁盘阵列和磁带库等。
3. 虚拟资源（虚拟网络资源池、虚拟计算资源池、虚拟存储资源池）
   1. 虚拟网络资源池：通过各种网络虚拟化技术（如：VLAN、VPN、VDC、VPC、VRF、VSwitch、VSS等）, 将数据中心内网络设备进行统一管理和调度，构成网络资源池，对业务系统需要的网络资源进行合理、灵活的分配；
   2. 虚拟计算资源池：指通过虚拟化技术，将数据中心内计算设备进行统一管理和调度，构成计算资源池，对需要不同计算能力的业务系统进行合理、灵活的分配；
   3. 虚拟存储资源池：通过虚拟化技术，将数据中心存储存储设备进行统一管理和调度，构成存储资源池，对业务系统需要的存储空间容量进行合理、灵活的分配。
4. 平台资源（操作系统、数据库、中间件等）：指支持应用软件运行的系统软件，包括操作系统、 数据库、中间件等；
5. 应用资源：指实现用户特定需求的应用软件；
6. 数据：指由应用软件产生、处理、并存储于数据中心的业务数据。
   1. 交付内容

数据中心的服务交付内容包括调研评估、例行操作、响应支持和优化改善四类，其中：

1. 调研评估服务：根据需方、服务相关方或系统运行的需求，对服务对象的运行状况、运行环境进行现状调研、系统分析和评估并提出相应的建议和服务方案；
2. 例行操作服务：按照约定条件触发或预先规定的常态服务，分为监控、预防性检查和常规作业；
   1. 监控：指采用各类工具和技术，对数据中心服务对象的动态指标、静态指标、运行状况和发展趋势等进行记录、分析和告警；
   2. 预防性检查：指为保证服务对象的持续正常运行，供方根据服务对象的监控记录、运行条件和运行状况进行检查和趋势分析，发现其脆弱性，以便消除或改进；
   3. 常规作业：指供方对数据中心服务对象进行的日常维护，包括定期保养、配置备份、数据备份、恢复、定期重启等活动，以保证服务对象的稳定运行。
3. 响应支持服务：根据响应的前提不同，分为事件驱动响应、服务请求响应和应急响应；
   1. 事件驱动响应：由于不可预测原因导致服务对象整体或部分性能下降、功能丧失，触发将服务对象恢复到正常状态的服务活动。事件驱动响应的处理过程首先应争取在最短的时间内恢复服务或启用备份资源，维持服务的持续提供，并应对事件做出分析、明确诱发事件的原因和影响的范围，采取有效的防控措施，减少类似事件的再次发生。事件驱动响应的触发条件包括外部事件、系统事件和安全事件三种；
   2. 服务请求响应：由于需方提出各类服务请求，引发的需要针对服务对象、服务等级做出调整或修改的响应型服务。服务请求响应需要根据总体服务策略并参考已有的SLA/ SOW做出判断，对服务的实施进行影响评估，制定详细的实施方案和回退措施，并在条件允许的情况下执行实施方案和回退方案的测试。变更型响应服务实施完成后，应进行总结，确认已达到预期的目标。此类响应可能涉及服务等级变更、服务范围变更、技术资源变更、服务提供方式变更等；
   3. 应急响应：指在数据中心出现跨越预定的应急响应阈值的重大事件、发生重大自然灾害、由于政府部门发出行政指令或需方提出要求时，应当启动应急处理程序。应急响应的服务实施及相关要求见SJ/T XXXXX.3。
4. 优化改善服务：包括适应性改进、增强性改进和预防性改进三种类型；
   1. 适应性改进：为保持数据中心服务对象在已变化或正在变化的环境中可持续运行而实施的改造；
   2. 增强性改进：根据数据中心的运行需求或由于服务对象的缺陷，采取相应改进措施增强数据中心的安全性、可用性和可靠性；
   3. 预防性改进：检测和纠正数据中心服务对象运行过程中潜在的问题或缺陷，以降低系统风险，满足数据中心未来可靠运行的需求。
5. 运行维护服务基本策略
   1. 总则

为保证数据中心的业务连续性和信息安全性，应制定有效的运行维护策略来保证服务交付的质量，兼顾运行维护过程（及时和规范）和运行维护结果（可用和安全），实现“事前防范，风险前移；事中控制，快速响应；事后改进，持续评估”的持续改进原则。

* 1. 可用性

供方应采取适当措施，确保按服务协议提供长期、持续的满足需求的优质服务，保持服务对象符合SLA的可用性要求。包括：

1. 供方在服务实施时，应建立相关的作业流程和响应机制，必要时按需方要求制定系统冗余和备份规范，以满足需方对可用性的要求；
2. 进行合理的人员岗位设置和职责定义，应保证专人专岗并设置人员备份；
3. 应配备具有相应能力的人员和必要的工具，并定期进行专业培训，以提高服务可用性。人员能力具体要求见附录A；
4. 应选择适用的运行维护技术，以保证服务的可用性；
5. 根据运行维护服务级别要求，必要时应建立体系架构的关键健康检查点，并配备相应的运行维护工具，以保证服务水平。运行维护工具等级见附录B；
6. 供方应根据服务要求配备足够的资源，避免由于资源的缺失导致对服务的可用性带来影响。
   1. 安全性

服务的供、需双方应采取各种安全手段或措施，有效控制数据中心运行维护服务的各个环节，保护数据中心运行维护服务中的物理安全、网络安全、系统安全、应用安全和数据安全。包括：

1. 建立适当的信息安全管理机制，以规范数据中心运行维护服务人员的信息安全行为。信息安全管理可参照GB/T 22080、GB/T 22081等标准的有关规定执行；
2. 应对数据中心运行维护服务人员采取有效的信息安全管理措施，如进行人员背景调查、签订安全保密协议等；
3. 应对数据中心运行维护服务人员进行相关安全管理及安全要求培训，并进行适当的检查，以确保服务人员了解并遵守数据中心安全、保密相关规定；
4. 应充分关注数据中心业务安全需求，结合信息安全技术与管理标准，进行适当的安全评估，提供相应的安全建议，并对服务对象进行适当的监控和保护；
5. 应对数据中心安全进行监控、分析，把安全风险控制在可接受范围内，防止安全事件发生；
6. 应建立有效的安全通报机制，以及时通报安全事件相关情况和相应防范处理措施等。
   1. 及时性

供方应采取适当的手段确保提供满足SLA时间指标要求的运行维护服务。包括：

1. 对事件、问题、变更建立明确的分级策略，并与服务窗口时间、响应时间等指标相匹配；
2. 建立可确保满足需方要求的沟通联络机制，保持沟通渠道通畅，以实现对服务需求的及时响应；
3. 建立有效的服务资源调度机制及与服务相关方的协同机制，配置必要的备品备件，以提供及时的服务保障；
4. 特殊时间段（如法定节假日或重大事件等），应提升响应级别，提供必要的现场支持；
5. 建立有效机制，周期性对事件级别定义进行更新，以确保定义准确有效。
   1. 规范性

供方应建立适当的服务管理流程、服务活动指导文件或实施规则，以保证服务过程的规范运作。包括：

1. 建立有效的服务管理流程文件，以保证服务过程实施规范性；
2. 建立或遵循需方的数据中心相关管理制度，如出入场管理制度、安保控制制度等；
3. 对于例行操作服务，应制定详细、可操作的技术手册，以降低操作风险；
4. 对于非例行操作服务（响应支持、优化改善、调研评估），应在实施前，制定详细的实施方案，并进行风险评估及分析，采取相应的风险规避措施和回退手段；
5. 在服务过程中进行的任何活动，应建立服务档案，可形成服务报告（见附录C），保留完整的服务记录。
6. 运行维护交付内容
   1. 机房基础设施
      1. 服务对象

服务对象包括空调系统（精密空调系统、新风系统）、电力系统（供配电系统、UPS系统、发电机系统）、安防系统（防雷接地系统、消防系统、视频监控系统和门禁系统）以及综合布线系统。

* + 1. 调研评估

机房基础设施调研评估服务内容包含但不限于：

1. 空调系统（精密空调系统、新风系统）：机房环境指标分析及改进建议、机房热点分析及布置改进建议、机房送风、回风方式改进建议，新风风量、风压指标分析及改进建议；辅助制冷单元配置建议等；
2. 电力系统（供配电系统、UPS系统、发电机系统）：机柜供电分析及改进建议、机房回路调整分析调整建议、机房扩容建议等；发电机负荷分析及调整建议等；UPS运行分析及扩容建议，超过设计使用寿命的电池更换建议、整流直流电容、逆变交流电容等；
3. 安防系统（防雷接地系统、消防系统、视频监控系统和门禁系统）：防雷接地系统分析及改进建议、消防系统现状分析和改进建议（按照当地消防管理部门管理要求）、视频监控系统的分析和改进建议、门禁系统的分析和改进建议等；
4. 综合布线系统等：光纤、铜缆容量、使用效率分析；应用环境及性能分析；数量、路由改进或扩容建议；级别提升建议等。
5. 机房电源使用效率：通过对机房PUE连续监测分析，提供机房能效改进建议，包括但不限于：空调系统优化（消除机房热点、冷热通道遏制、改善送回风、使用节能型设备等）、电力系统优化（回路优化、使用节能型设备等）、实施容量管理（对机柜的电力容量、制冷容量及空间容量进行统筹管理，以充分利用资源）等。
   * 1. 例行操作

机房基础设施的例行操作服务包括：监控、预防性检查、常规作业。

* + - 1. 监控

对机房基础设施的监控内容参见表1，包括但不限于：

1. 机房基础设施监控内容表

|  |  |
| --- | --- |
| 服务对象 | 监控内容 |
| 空调系统（精密空调系统、新风系统） | 环境温度、环境湿度、出风温度、回风温度，告警情况等 |
| 电力系统（供配电系统、UPS系统、发电机系统） | 供配电系统：电流、电压、功率因数、有功功率、无功功率、谐波等 |
| 发电机：启停情况、电流、电压、负载率、控制系统供电情况等 |
| UPS:输入电流电压、输出电流电压、频率、负载率、温度、报警情况、电池充电/放电电压等 |
| 电源使用效率：PUE值（通过监控软件监测或计算得出） |
| 安防系统（防雷接地系统、消防系统、视频监控系统和门禁系统） | 防雷接地系统：浪涌保护器、避雷器状态等 |
| 消防系统：消防控制系统状态、气体灭火钢瓶压力、灭火器有效期检查 |
| 视频监控系统: 告警情况、监控录像等 |
| 门禁系统：门禁状态、告警情况 |

* + - 1. 预防性检查

应在监控服务的基础上对机房基础设施进行预防性检查。包括：性能检查和脆弱性检查。机房基础设施预防性检查内容参见表2，包括但不限于：

1. 机房基础设施预防性检查内容表

|  |  |  |  |
| --- | --- | --- | --- |
| 服务对象 | | 性能检查内容 | 脆弱性检查内容 |
| 空调系统 | 精密空调 | 高压压力、低压压力（风冷系统），冷冻水压力、温度，冷却水压力、温度（水冷系统），风机运行情况，灰尘情况等 | 机房热点情况、室内机漏水检查、室外风机运转情况、加湿罐阳极棒检查、过滤网检查等 |
| 新风系统 | 风机运行情况、风速，预处理系统工作状态，上下水情况等 | 过滤网检查、风压差检查 |
| 电力系统 | 配电系统 | 接地电阻、零序电流、器件发热情况等 | 导线、器件发热情况，防浪涌器件情况等 |
| 发电机 | 转速、发热情况等 | 油位，吸气、排烟通道等 |
| UPS系统 | 器件发热情况、电池情况（外观、非免维护电池检查液位、接线柱）、检查通风情况（风扇、入气口、出气口）等 | 器件、导线发热情况，电池放电时间、通风情况等 |
| 安防系统 | 防雷接地系统 | 接地电阻测试 | 引下线检查、接地汇接排检查 |
| 消防系统 | 钢瓶压力、有效期、探头污染等 | 启动瓶、管道开关、气体压力等 |
| 视频监控系统 | 画面清晰度（不同照度情况下）、录像硬盘（磁带）容量、云台运行等 | 监控系统运行状态、监控死角问题等 |
| 门禁系统 | 服务器、控制器、读卡器、门磁等工作状态 | 门禁系统与消防系统和视频监控系统的联动检查（如果有此功能），异常情况报警检查 |
| 综合布线系统 | | 光纤、铜缆链路测试，性能测试等 | 线缆两端应贴有识别标签，标志要与实际拓扑图完全一致 |

* + - 1. 常规作业

机房基础设施的常规作业包括基础类操作、测试类操作和数据类操作，其中：

1. 基础类操作：按服务管理手册的有关规定，执行设备的日常运行、维护和保养；
2. 测试类操作：按服务管理手册的有关规定，对机房基础设施各系统功能、性能进行测试；
3. 数据类操作：按事先规定的程序，对机房基础设施运行日志、记录等数据进行操作。

机房基础设施常规作业内容参见表3，包括但不限于：

1. 机房基础设施常规作业内容表

| 服务对象 | | 基础类操作 | 测试类操作 | 数据类操作 |
| --- | --- | --- | --- | --- |
| 空调系统 | 精密空调 | 启停机、清洗更换滤网、清洗更换加湿系统、清洁冷凝器等 | 漏水报警测试、周期性主备切换/应急演练等 | 运行日志备份，报警记录备份、清除等 |
| 新风系统 | 启停机、清洗更换滤网等 | 消防联动测试 | 运行记录备份（如果有） |
| 电力系统 | 配电系统 | 除尘、合闸、分闸等 | 互投测试等 | 运行记录备份 |
| 发电机 | 更换三滤、清洁等 | 空载测试、带载测试、切换演练等 | 运行日志备份，报警记录备份、清除等 |
| UPS系统 | 旁路、清洁等 | 旁路测试、电池放电测试、周期性主备切换/应急演练等 | 运行日志备份，报警记录备份、清除等 |
| 安防系统 | 防雷接地系统 | 接地端子、汇流排紧固，浪涌、防雷保护器复原等 | 接地电阻测试 | 运行记录备份（如果有） |
| 消防系统 | 探头清洗等 | 启动测试、探头测试等 | 报警记录备份、清除 |
| 视频监控系统 | 视频监控头清洁，云台保养 | 器件灵敏度、画面清晰度（不同照度情况下）、云台运行等 | 出入记录导出、备份，监控图像记录备份、清除，报警记录备份、清除等 |
| 门禁系统 | 门禁授权等 | 门禁系统与消防系统和视频监控系统的联动检查测试（如果有此功能），掉电测试 | 运行日志备份，报警记录备份、清除等 |
| 综合布线系统 | | 线路跳接等 | 链路测试、性能测试 | 布线系统拓扑图数据更新 |

* + 1. 响应支持
       1. 事件驱动响应

针对设备的软、硬件故障引起的业务中断或运行效率无法满足正常运行要求，而进行的响应服务，包括但不限于：

1. 空调系统：故障排查、关闭部分机组以维持机房最低温湿度指标、关闭新风系统等；
2. 电力系统：配电系统包括故障排查、投入备用电源回路、关闭非重要回路等；发电机系统包括故障排查、启动发电机、油料补充等；UPS系统包括故障排查、旁路系统、关闭非重要输出等；
3. 安防系统：防雷接地系统包括浪涌保护器复原、更换，接地电阻降阻等；消防系统包括故障排查、系统启动、报警联动、疏散警示等；视频监控系统包括故障排查、监控头或硬盘更换、检查告警、数据恢复等；门禁系统包括故障排查、手动开启或关闭门禁系统、检查告警或监控记录等；
4. 综合布线系统：线缆更换等。
   * + 1. 服务请求响应

根据应用系统运行需要或需方、服务相关方的请求，而进行的响应服务，包括但不限于：

1. 空调系统：调整温度、湿度参数等，调整新风量等；
2. 电力系统：配电系统包括增减回路、增减供电类型（如直流、110V）等；分支回路相位调整等；发电机为指定负载供电等；UPS系统包括旁路操作、为指定负载供电等；
3. 安防系统：防雷接地系统包括新设备接地等；消防系统包括增减终端设备、检查及提供告警及监控记录、备份或清除记录等；视频监控系统包括调整摄像机位置、增加摄像机，增加录像机容量等；门禁系统包括增加、删减、变更门禁权限等；
4. 综合布线系统：链路跳接、跳线更换，布线扩容等。
   * 1. 优化改善
        1. 适应性改进

根据应用系统特点和运行需求，对机房基础设施进行调整，包括但不限于：

1. 空调系统：调整温湿度参数等、调整机组位置、增减新风风量等；
2. 电力系统：配电系统包括更换开关、导线以适配负载容量等，发电机包括调整启动方式等；
3. 安防系统：调整防雷接地系统、消防系统、视频监控系统和门禁系统，以适应应用系统的变化；
4. 综合布线系统：调整综合布线系统，以适应应用系统的变化。
   * + 1. 增强性改进

根据应用系统的特点和运行需求，通过对机房基础设施的运行记录、趋势的分析，对机房基础设施进行调整、扩容或升级，包括但不限于：

1. 空调系统：增减精密空调机组、增减APU单元，增加新风机组、预处理装置等；
2. 电力系统：配电系统包括增加回路、增加ATS设备等；UPS系统包括增加主机数量、增加电池数量等；
3. 安防系统：防雷接地系统包括增加冗余引下线、接地装置，降低接地电阻阻值等；消防系统包括增加传感器和喷头数量，更换高性能控制主机；视频监控和门禁系统包括增加报警联动、增加终端数量、增加存储容量等；
4. 综合布线系统：线路扩容、更换高性能布线等。
   * + 1. 预防性改进

根据对机房基础设施的运行记录、趋势的分析，结合应用系统的需求，发现机房基础设施的脆弱点，有针对性地进行改进性作业，包括但不限于：

1. 空调系统：调整机组位置，调整出回风方式等；
2. 电力系统：配电系统包括更换开关、更换导线、调整回路等；发电机包括更换或添加高标号油料等；
3. 安防系统：防雷接地系统包括焊接点加固、防腐处理等；消防系统包括消防系统预防性改进（按照当地消防管理部门管理要求）；视频监控和门禁系统包括门禁系统支持与消防系统和视频监控系统的联动；
4. 综合布线系统：弱电线缆与强电线缆的物理隔离，鼠患排查等。
   1. 物理资源
      1. 服务对象

服务对象包括1）网络及网络设备；2）PC服务器、小型机等服务器；3）磁盘阵列、磁带库等存储设备。

* + 1. 调研评估

通过对物理资源的运行记录、运行趋势进行分析，根据应用系统的特点和运行需求，提出物理资源的改进建议和方案，调研评估服务包括但不限于：

1. 网络及网络设备调研评估
   1. （整体或局部）网络实际负荷与承载能力分析；
   2. （整体或局部）网络预期负荷与承载能力分析与建议；
   3. （整体或局部）网络架构分析与建议；
   4. （整体或局部）网络路由策略分析与建议；
   5. （整体或局部）网络安全策略分析与建议；
   6. （整体或局部）网络配置调优分析与建议等。
2. 服务器调研评估
   1. 服务器负载情况分析；
   2. 服务器安全策略分析；
   3. 服务器的高可用性分析；
   4. 服务器性能分析及调整建议。
3. 存储调研评估
   1. 存储的负载情况分析；
   2. 存储的空间使用分析；
   3. 存储的性能及调整建议；
   4. 存储的链路连接分析；
   5. 存储的高可用性分析。
      1. 例行操作
         1. 监控

重点是对物理资源（网络及网络设备、服务器设备、存储设备）的运行状态、运行性能、资源分配使用情况进行监控，以便了解其是否满足运行要求。监控应当采用合适的装备与手段，分配专门人员定期或全时段进行监控。监控内容参见表4，包括但不限于：

1. 物理资源监控内容表

| 服务对象 | 监控内容 |
| --- | --- |
| 网络及网络设备 | 网络设备的健康状况、整体运行状态、各项硬件资源开销状况  链路健康状况如端到端时延变化、链路端口工作稳定性、链路负载百分比、部署路由策略情况下端到端选路变化、路由条目变化  管理权限用户的行为审计  设备软件配置变动审计  设备日志审计  安全事件审计 |
| 服务器 | 服务器整体运行状态  服务器电源工作状态  服务器CPU工作状态  服务器内存工作状态  服务器硬盘工作状态  服务器网络端口工作状态 |
| 存储 | 存储设备控制器工作状态  存储设备电源工作状态  存储设备数据存储介质工作状态  存储设备接口卡工作状态  存储设备数据存储介质空间使用情况  存储设备读写速率情况  存储设备读写命中率情况 |

* + - 1. 预防性检查

在监控服务的基础上，对物理资源（网络及网络设备、服务器、存储）进行预防性检查。包括：性能检查、脆弱性检查。物理资源（网络及网络设备、服务器、存储）预防性检查内容参见表5，包括但不限于：

1. 物理资源预防性检查内容表

| 服务对象 | 性能检查内容 | 脆弱性检查内容 |
| --- | --- | --- |
| 网络及网络设备 | 设备机身、板卡或模块的工作情况  CPU使用峰值情况  内存使用峰值情况  主要端口的利用率  链路的健康状态，包括IP包传输时延、IP包丢失率、IP包误差率、无效IP包（包括攻击性IP包、欺骗性IP包、垃圾IP包等）  检查其它的关键指标项，例如各类关键表项、会话连接数等 | 是否需要升级系统微码  设备链路的冗余度要求  安全事件周期性整理分析  设备生命周期评估  备件可用性周期性检查 |
| 服务器 | 服务器的资源分配情况和策略  CPU使用峰值情况  内存使用峰值情况  文件系统空间使用情况  IO读写情况  网络流量情况等  与存储的链路性能测试 | 服务器资源分配是否超过预定阀值  服务器关键部件是否满足运行冗余度要求  服务器关键部件的微码版本是否需要升级  服务器关键部件链路的冗余度要求  服务器硬盘是否RAID保护  服务器文件空间使用是否达到预定阀值 |
| 存储 | IO读写速率情况  读、写缓存分配比例情况  数据读、写命中率情况  存储硬盘空间使用情况  存储系统日志情况  磁带读取和写入速率情况  磁带池使用情况 | 存储关键硬件部件是否满足运行冗余度要求  当前微码版本是否需要升级  存储配置备份机制是否完善  存储管理软件是否需要升级或打补丁  存储空间使用比例是否达到预定告警阀值  存储设备的离线记录检查  存储介质的坏块记录检查 |

* + - 1. 常规作业

物理资源（网络及网络设备、服务器、存储）的常规作业内容参见表6，包括但不限于：

1. 物理资源常规作业内容表

| 服务对象 | 常规作业内容 |
| --- | --- |
| 网络及网络设备 | 设备操作系统软件备份及存档  系统微码升级  设备软件配置备份及存档  监控系统日志备份及存档  监控系统日志数据分析与报告生成  网络配置变更文件的审核  网络配置变更的操作  网络配置变更的记录  周期性关键设备主备切换/应急演练 |
| 服务器 | 系统微码升级  配置文件备份  过期日志和文件系统空间清理  服务器硬盘RAID配置检查（如有RAID控制器）  更换控制器电池（如有RAID控制器） |
| 存储 | 系统微码升级  更换控制器电池  介质读、写正常性测试  配置文件备份  过期运行日志清理  端口访问测试 |

* + 1. 响应支持
       1. 事件驱动响应

针对物理资源的故障引起的业务中断或运行效率无法满足正常运行要求，而进行的响应服务，包括但不限于：

1. 网络及网络设备事件驱动响应
   1. 故障定位；
   2. 停止、启动进程；
   3. 中断、连通网络连接；
   4. 关闭、启动端口；
   5. 网络备件更换；
   6. 更改、恢复配置。
2. 服务器事件驱动响应
   1. 服务器重启；
   2. 更换故障部件，包括主板、电源、CPU、内存、硬盘等；
   3. 服务器关键部件微码升级；
   4. 服务器硬盘RAID配置修复。
3. 存储事件驱动响应
   1. 存储重启；
   2. 配置文件恢复；
   3. 更换故障部件，包括电源、硬盘等；
   4. 微码升级；
   5. 存储管理软件补丁安装；
   6. 数据修复。
      * 1. 服务请求响应

根据应用系统运行需要或需方、服务相关方的请求，而进行的响应服务，包括但不限于：

1. 网络及网络设备服务请求响应
   1. 增加、降低网络接入的数量或速度；
   2. 更改网络设备配置；
   3. 启动、关闭端口或服务；
   4. 更换、更新或升级设备硬件或软件。
2. 服务器服务请求响应
   1. 服务器设备搬迁；
   2. 服务器设备停机演练；
   3. 服务器设备清洁维护等。
3. 存储服务请求响应
   1. 存储设备搬迁；
   2. 存储设备停机演练；
   3. 存储设备清洁维护；
   4. 存储硬盘空间扩容；
   5. 存储结构调整；
   6. 新增主机分配存储空间；
   7. 主机端多路径软件的安装配置。
      1. 优化改善
         1. 适应性改进

根据应用系统特点和运行需求，对物理资源进行调整，包括但不限于：

1. 网络及网络设备适应性改进
   1. 路由策略调整；
   2. 设备或链路负载调整；
   3. 安全策略调整；
   4. 监控对象覆盖范围调整；
   5. 局部交换优化；
   6. 局部冗余优化。
2. 服务器适应性改进
   1. 服务器硬盘RAID配置调整；
   2. 服务器网络、光纤链路冗余调整；
   3. 服务器电源供电接入冗余调整。
3. 存储适应性改进
   1. 存储设备读写Cache比例调整；
   2. 存储设备RAID保护级别调整；
   3. 存储设备新增硬盘，包括新增磁盘扩展柜；
   4. 存储设备逻辑盘的容量调整；
   5. 存储设备分配主机的调整；
   6. 光纤交换机ZONE规划调整。
      * 1. 增强性改进

根据应用系统的特点和运行需求，通过对物理资源的运行记录、趋势的分析，对物理资源进行调整、扩容或升级，包括但不限于：

1. 网络及网络设备增强性改进
   1. 硬件容量变化，如网络设备硬件、软件升级、带宽升级等；
   2. 整体网络架构变动；
   3. 网络架构容量变化，如网络子系统的增减等；
   4. 系统功能变化，如新增功能区、新增安全系统、新增审计系统等；
   5. 路由协议应用及部署调整；
   6. 整体安全策略收紧；
   7. 交换优化；
   8. 冗余优化。
2. 服务器增强性改进
   1. 为本服务器从存储系统上分配更大空间；
   2. 服务器CPU个数增加；
   3. 服务器内存容量增加；
   4. 服务器磁盘空间扩容；
   5. 服务器网卡和HBA接口卡增加等。
3. 存储增强性改进
   1. 存储设备控制器、硬盘等部件的微码升级；
   2. 存储设备新增硬盘扩容，包括新增磁盘扩展柜；
   3. 存储设备Cache容量增加；
   4. 存储设备光纤模块的升级；
   5. 光纤交换机的光纤模块升级；
   6. 存储设备管理软件的版本升级。
      * 1. 预防性改进

根据对物理资源的运行记录、趋势的分析，结合应用系统的需求，发现物理资源的脆弱点及潜在的隐患，有针对性地进行改进性作业，包括但不限于：

1. 网络及网络设备预防性改进
   1. 配置参数优化，例如关闭不必要的服务、打开缺省的增强功能、加快三层网络路由收敛速度、加快二层网络生成树收敛速度等；
   2. 安全优化，例如密码加密，TELNET控制等；
   3. 提高软件配置命令可读性。
2. 服务器预防性改进
   1. 检查服务器硬盘RAID配置，及时修复或更换故障硬盘；
   2. 增加服务器网卡、光纤卡以及链路冗余情况；
   3. 增加服务器电源供电模块冗余。
3. 存储预防性改进
   1. 收集磁盘空间的使用情况，及时清理垃圾数据或增加存储设备容量；
   2. 查看存储控制器电池的使用情况，及时更换新的电池；
   3. 检查存储设备的电源是否老化，及时更换新的电源；
   4. 查看存储设备的读写性能，适时调整存储控制器的Cache容量。
   5. 虚拟资源
      1. 服务对象

服务对象包括虚拟网络资源、虚拟计算资源、虚拟存储资源。其中虚拟网络资源含虚拟网卡、虚拟网络设备、虚拟链路、虚拟机网络和网络设备等；虚拟计算资源包括虚拟机、虚拟机宿主机、虚拟计算资源池（Resource Pool）集群等；虚拟存储资源包括虚拟存储卷、存储资源池、服务控制器等。

* + 1. 调研评估

通过对虚拟资源的运行记录、运行趋势进行分析，根据应用系统的特点和运行需求，提出物理设备、虚拟资源的改进建议和方案，调研评估服务包括但不限于：

1. （整体或局部）虚拟资源实际负荷与承载能力分析；
2. （整体或局部）虚拟资源预期负荷与承载能力分析与建议；
3. （整体或局部）虚拟资源架构分析与建议；
4. （整体或局部）虚拟资源安全策略分析与建议；
5. （整体或局部）虚拟资源配置调优分析与建议等。
   * 1. 例行操作
        1. 监控

对虚拟资源的监控内容参见表7，包括但不限于：

1. 虚拟资源监控内容表

| 服务对象 | 监控内容 |
| --- | --- |
| 虚拟网络资源 | 虚拟网络资源池分配状况  虚拟网络资源的健康状态  虚拟网络资源的链路状况如端到端时延变化、链路端口工作稳定性、链路负载百分比  虚拟网络资源配置变动  虚拟网络资源操作日志  虚拟网络资源安全事件 |
| 虚拟计算资源 | 虚拟计算资源池资源分配状况  虚拟机宿主机及虚拟机CPU负荷  虚拟机宿主机及虚拟机磁盘IO负荷  虚拟机宿主机及虚拟机内存负荷  虚拟机宿主机及虚拟机网络IO负荷  虚拟机宿主机及虚拟机网络链路状态  虚拟机宿主机及虚拟机服务进程  虚拟机宿主机及虚拟机计算资源分配  虚拟机宿主机及虚拟机系统日志异常 |
| 虚拟存储资源 | 虚拟存储资源池分配策略与空间使用状况  服务控制器CPU负载情况  服务控制器内存消耗情况  服务控制器整体数据吞吐带宽、IOPS、响应时间和请求队列时间  服务控制器后端数据吞吐带宽、IOPS、响应时间和请求队列时间  服务控制器Cache利用情况  虚拟存储卷访问吞吐率、IOPS、响应时间和请求队列时间  仲裁控制点（磁盘、光纤链路、服务器等）健康性  服务控制器前后端IO链路  服务控制器后端分布式物理存储健康性  服务控制器各服务网络端口监听情况  服务控制器服务进程的运行状态  服务控制器日志 |

* + - 1. 预防性检查

应在监控服务的基础上，对虚拟资源进行预防性检查。包括：性能检查、脆弱性检查。对虚拟资源的预防性检查内容参见表8，包括但不限于：

1. 虚拟资源预防性检查内容表

| 服务对象 | 性能检查内容 | 脆弱性检查内容 |
| --- | --- | --- |
| 虚拟网络资源 | 虚拟网络的资源分配情况  虚拟网络资源健康状态  虚拟网络资源CPU使用峰值情况  虚拟网络资源内存使用峰值情况  虚拟网络资源端口的吞吐率  虚拟网络资源链路的健康状况，包括IP包传输延时、IP包丢失率、IP包误差率、无效IP包（包括攻击性IP包、欺骗性IP包、垃圾IP包等） | 虚拟网络资源的链路冗余度要求  虚拟网络资源使用度和调度情况评估  虚拟网络资源可用性周期性检查  虚拟网络资源安全事件周期性整理分析 |
| 虚拟计算资源 | 虚拟计算资源的资源分配情况  计算资源池的资源分配情况与分配策略  虚拟机宿主机及虚拟机CPU使用峰值情况  虚拟机宿主机及虚拟机内存使用峰值情况  虚拟机宿主机及虚拟机文件系统空间使用情况  虚拟机宿主机及虚拟机IO读写情况  虚拟机宿主机及虚拟机网络流量情况等 | 物理服务器关键硬件部件是否存在故障  计算资源池资源分配是否超过预定阀值  当前虚拟机宿主机版本是否安装相关风险补丁  虚拟机宿主机服务进程的健康状态  虚拟机宿主机文件空间使用是否达到预定阀值  虚拟机宿主机系统数据安全防护设置是否满足要求  虚拟计算资源安全隔离有效性 |
| 虚拟存储资源 | 存储资源池分配策略与空间使用率  服务控制器的数据吞吐带宽、IOPS、响应时间和请求排队时间  虚拟存储卷访问吞吐率、IOPS、响应时间和请求队列时间  各服务控制器Cache利用率，做为后端存储优化依据  虚拟存储卷后端存储的性能匹配  服务控制器日志  用户请求的错误率  所有服务所接受的请求错误率 | 服务控制器冗余度  服务仲裁控制点健康性  服务控制器微码版本  存储资源池分配策略避免过度分配  控制器存储虚拟化软件版本一致性  虚拟存储资源授权的全局性和统一性  数据副本数  数据保存的出错率  数据传输的出错率  数据副本的一致性  统计数据恢复的时间 |

* + - 1. 常规作业

虚拟资源的常规作业内容参见表9，包括但不限于：

1. 虚拟资源常规作业内容表

| 服务对象 | 常规作业内容 |
| --- | --- |
| 虚拟网络资源 | 虚拟网络资源的分配与回收  虚拟网络资源配置备份及存档  监控虚拟网络资源日志备份及分析  虚拟网络资源日志数据分析与报告生成  虚拟网络资源配置变更文件的审核  虚拟网络资源配置变更的操作  虚拟网络资源配置变更的记录 |
| 虚拟计算资源 | 虚拟计算资源的分配与回收  虚拟计算资源池扩容与配置更改  虚拟机模板的创建、存储、部署、维护  虚拟机映像的设计、创建、存储、部署、维护、销毁  虚拟化软件升级及许可管理  虚拟机迁移与脚本维护  虚拟机备份、克隆与恢复  虚拟机创建及启动、停止、删除、回收、转换  表9 虚拟资源常规作业内容表（续）  虚拟计算资源日志文件备份和分析  虚拟计算资源的访问控制与权限管理  可靠性计划制定与演习 |
| 虚拟存储资源 | 虚拟存储资源的分配与回收  SAN拓扑，端口，Zone配置维护  服务控制器配置备份和恢复  虚拟存储资源映射配置  存储资源池容量配置  制定和实施异构存储资源池数据快照，镜像，容灾计划  存储资源池内数据在线迁移  数据分层管理  数据副本数管理  资源使用情况统计  用户使用情况统计  服务控制器微码升级  存储虚拟化软件版本升级  日志文件分析和备份 |

* + 1. 响应支持
       1. 事件驱动响应

针对虚拟资源及所依赖的硬件故障引起的业务中断或运行效率无法满足正常运行要求，而进行的响应服务，包括但不限于：

1. 故障定位；
2. 虚拟资源重新调配、紧急迁移、紧急扩容；
3. 解决虚拟资源所依赖的物理资源故障和缺陷，包括：服务器、网络及网络设备、存储、仲裁控制点（磁盘、光纤链路、服务器等）等；
4. 虚拟资源紧急操作,如更换、中断、连通网络连接、关闭、启动端口、更改、恢复配置、停止及启动进程、重启等。
   * + 1. 服务请求响应

根据应用系统运行需要或需方、服务相关方的请求，而进行的响应服务，包括但不限于：

1. 虚拟机、配置信息、数据的备份与恢复；
2. 虚拟机迁移、回收、变更；
3. 虚拟资源池的容灾、高可用配置、计划实施与演练；
4. 数据统一存储；
5. 数据访问性能优化；
6. 数据在线迁移与分级存储；
7. 新增主机分配存储空间；
8. 现有主机存储空间调整；
9. 主机端多路径软件的安装配置；
10. 虚拟资源池的扩容、调配、变更；
11. 增加、降低虚拟网络资源网络接入数量或速率；
12. 更改虚拟网络资源配置；
13. 启动、关闭端口或服务；
14. 更换、更新或升级虚拟网络资源硬件或软件。
    * 1. 优化改善
         1. 适应性改进

根据应用系统特点和运行需求，对虚拟资源进行调整，包括但不限于：

1. 虚拟网络设备或链路负载调整；
2. 虚拟网络安全策略调整；
3. 虚拟网络监控对象覆盖范围调整；
4. 虚拟网络路由策略调整；
5. 虚拟网络交换及冗余优化；
6. 虚拟网络资源调配；
7. 虚拟机计算资源CPU、内存容量、硬盘容量、网络的调整；
8. 虚拟机计算资源迁移；
9. 虚拟化计算资源调度的算法；
10. 虚拟存储服务控制器前后端网络（SAN或IP）端口吞吐速率的调整；
11. 根据数据生命周期，进行存储资源分层调整；
12. 数据存储平衡算法调整；
13. 虚拟存储卷保留份数调整；
14. 虚拟存储卷镜像复制级别调整。
    * + 1. 增加性改进

根据应用系统的特点和运行需求以及数据量处理能力要求，通过对虚拟资源的运行记录、趋势的分析，对虚拟资源进行调整、扩容或升级，包括但不限于：

1. 虚拟网络资源调整，如CPU、内存、端口的调配、扩容回收；
2. 虚拟网络资源网络架构变动；
3. 虚拟网络架构容量变化，如网络子系统的增减等；
4. 虚拟网络系统功能变化，如新增安全系统、新增审计系统等；
5. 虚拟网络路由协议应用及部署调整；
6. 虚拟网络整体安全策略收紧；
7. 虚拟网络资源冗余优化；
8. 虚拟计算资源宿主机服务器和虚拟机计算能力扩容；
9. 虚拟计算资源宿主机服务器和虚拟机内存扩容；
10. 虚拟计算资源宿主机服务器和虚拟机网络吞吐能力扩容；
11. 虚拟计算资源高可用性增强与演练；
12. 虚拟计算资源容错机制增强与演练；
13. 虚拟计算资源备份恢复测试；
14. 虚拟存储服务控制器节点数量增加；
15. 虚拟存储服务控制器内存容量增加；
16. 虚拟存储服务控制器CPU性能增强；
17. 虚拟存储服务控制器前后端网络（SAN或IP）端口增加；
18. 虚拟存储服务控制器后端分布式物理存储的Cache、容量等增加；
19. 虚拟存储服务控制器微码升级；
20. 存储虚拟化软件升级。
    * + 1. 预防性改进

根据对虚拟资源的运行记录、趋势的分析，结合应用系统的需求，发现虚拟资源的脆弱点及潜在的隐患，有针对性地进行改进性作业，包括但不限于：

1. 虚拟网络配置参数优化，例如虚拟网络资源的VLAN、QoS、ACL、带宽等；
2. 虚拟网络部署路由策略情况下端到端选路变化、端口流量变化、路由条目变化；
3. 根据系统监控得到的信息替换可能存在问题的内存，CPU，硬盘，网络设备等；
4. 根据系统的压力增长趋势主动对物理服务器的数量进行必要的扩容；
5. 根据系统的发展趋势对网络系统采取必要的扩容；
6. 收集存储资源池空间的使用情况，及时清理垃圾数据或增加存储资源池的容量；
7. 监控服务控制器的负载情况，必要时增加硬件数量，或提高硬件规格；
8. 监控服务控制器的硬件出错率，替换存在问题的硬件；
9. 监控服务控制器后端分布式物理存储的硬件出错率，替换存在问题的硬件；
10. 监控仲裁控制点（磁盘、光纤链路、服务器等）的运行情况；
11. 服务控制器微码升级；
12. 存储虚拟化软件升级。
    1. 平台资源
       1. 服务对象

服务对象包括操作系统、数据库、中间件等系统软件。

* + 1. 调研评估

通过对平台资源软件的运行记录、运行趋势进行分析，根据应用系统的特点和运行需求，提出处理或改进的建议和方案。

* + 1. 例行操作
       1. 监控

重点是对平台资源（操作系统、数据库、中间件等）的运行状态、运行性能、资源使用分配情况进行监控，以便了解其是否满足运行要求。监控应当采用合适的装备与手段，分配专门人员定期或全时段进行监控。对平台资源的监控内容参见表10，包括但不限于：

1. 平台资源监控内容表

| 服务对象 | 监控内容 |
| --- | --- |
| 操作系统 | 操作系统CPU使用情况  操作系统内存使用情况  操作系统磁盘使用情况  操作系统网络端口状态和流量  操作系统光纤端口状态和流量  操作系统重要文件系统空间使用情况  操作系统日志情况 |
| 数据库 | 数据库主要进程运行情况  数据库连接是否正常  数据库表空间使用情况  数据库日志是否有异常  数据库日常备份是否正常等 |
| 中间件 | 中间件运行状态  主要进程运行状态  应用服务运行情况  中间件通信网络连接情况  中间件日志是否有报错信息 |

* + - 1. 预防性检查

应在监控服务的基础上，对平台资源（数据库、中间件等）进行预防性检查。包括：性能检查、脆弱性检查。对数据库的预防性检查内容参见表11，包括但不限于：

1. 平台资源预防性检查内容表

| 服务对象 | 性能检查内容 | 脆弱性检查内容 |
| --- | --- | --- |
| 操作系统 | 操作系统CPU使用峰值情况  操作系统内存使用峰值情况  操作系统硬盘使用情况  操作系统重要文件系统空间使用情况  操作系统IO读写情况  数据流网络流量情况等 | 当前操作系统版本是否安装相关风险补丁  是否需要升级系统微码  是否关闭不必要的服务进程  重要业务数据文件或操作系统文件空间使用是否达到预定阀值  关键机密系统数据安全防护设置是否满足要求  系统使用资源是否超过预定阀值 |
| 数据库 | 数据库的TOP SQL情况（如果数据库支持）  数据库CPU使用情况  数据库内存使用情况  数据库表空间使用情况  数据库锁情况  数据库会话数和操作系统进程数情况  数据库BUFFER等命中率情况  数据库等待事件情况（如果数据库支持） | 当前数据库版本是否安装相关风险补丁  表空间的使用是否达到了预定阀值  数据库关键文件是否做了镜像  数据库备份策略是否合理  数据库是否存在异常用户（如果数据库支持） |
| 中间件 | 中间件服务器业务CPU使用峰值情况  中间件服务器业务内存使用峰值情况  中间件服务器业务会话连接数情况 | 中间件是否满足运行冗余度要求  当前中间件版本是否安装相关风险补丁  中间件的数据库连接密码配置文件是否存在明码  相关重要运行程序是否有保留备份  操作系统配置是否符合中间件运行的要求  系统使用资源是否超过预定阀值等 |

* + - 1. 常规作业

对平台资源（数据库、中间件）的常规作业内容参见表12，包括但不限于：

1. 平台资源常规作业内容表

|  |  |
| --- | --- |
| 服务对象 | 常规作业内容 |
| 操作系统 | 操作系统版本升级  操作系统磁盘读、写正常性测试  操作系统输入、输出设备读写测试（光驱、内置磁带机）  操作系统配置文件备份  操作系统备份  操作系统过期运行日志清理  网络通信正常性测试  操作系统临时文件清理  操作系统端口访问测试  周期性关键设备主备切换/应急演练 |
| 数据库 | 侦听连接正常性测试  数据库正常登陆测试  SQL执行正常性测试  表空间正常访问测试  表读写正常性测试  客户端连接测试  数据库备份  过期归档日志清除 |
| 中间件 | 备份配置文件  备份重要运行日志  清除过期日志  交易连接正常性测试 |

* + 1. 响应支持
       1. 事件驱动响应

针对设备的软、硬件故障、误操作等引起的业务中断或运行效率无法满足正常运行要求，而进行的响应服务。包括但不限于：

1. 操作系统事件驱动响应：
   1. 操作系统损坏；
   2. 操作系统CPU、内存等资源耗尽；
   3. 操作系统服务进程无效；
   4. 操作系统文件系统空间不够；
   5. 操作系统网口无法通讯；
   6. 操作系统无法识别外置存储空间。
2. 数据库事件驱动响应：
   1. 数据文件坏块修复；
   2. 数据库重启；
   3. 网络侦听重启；
   4. 数据库备份恢复；
   5. 数据库解锁。
3. 中间件事件响应驱动：
   1. 程序恢复；
   2. 应用服务重启；
   3. 配置文件恢复；
   4. 守护服务调整。
      * 1. 服务请求响应

根据应用系统运行需要或需方、服务相关方的请求，而进行的响应服务。包括但不限于：

1. 操作系统服务请求响应：
   1. 操作系统版本升级；
   2. 操作系统死机修复；
   3. 操作系统文件系统损坏修复；
   4. 操作系统文件系统空间扩容；
   5. 操作系统IP地址修改；
   6. 操作系统参数调整；
   7. 操作系统日志清理。
2. 数据库服务请求响应：
   1. 数据库版本升级；
   2. 数据库灾难恢复；
   3. 数据清理和维护。
3. 中间件服务请求响应：
   1. 中间件服务器更换；
   2. 中间件参数调整；
   3. 中间件软件版本升级。
      1. 优化改善
         1. 适应性改进

根据应用系统特点和运行需求，分析平台资源软件的运行情况，调整平台资源软件不合理的初始容量配置、参数配置等，以满足应用系统的运行需求，包括但不限于：

1. 操作系统适应性改进：
   1. 操作系统交换区容量调整；
   2. 操作系统内核参数调整；
   3. 操作系统文件系统使用空间调整划分；
   4. 操作系统IP地址调整。
2. 数据库适应性改进：
   1. 数据库资源使用调整；
   2. 数据库执行SQL计划调整；
   3. 数据表参数调整；
   4. 数据库对象的调整；
   5. 主机操作系统内核参数调整；
   6. 数据库参数调整；
   7. 临时表空间、用户表空间调整；
   8. 数据库物理部署的调整（迁移至新服务器或者数据库存储阵列调整）；
   9. 调整数据库备份策略。
3. 中间件适应性改进：
   1. 中间件参数配置优化；
   2. 数据库连接参数调整；
   3. 连接池参数调整；
   4. 相关操作系统参数调整。
      * 1. 增强性改进

根据应用系统的特点和运行需求，通过对平台资源软件的运行记录、趋势的分析，对平台资源软件进行调整、扩容或升级，包括但不限于：

1. 操作系统增强性改进：
   1. 操作系统版本升级；
   2. 操作系统内容扩容；
   3. 操作系统磁盘空间扩容；
   4. 操作系统增加网卡、光纤卡数量；
   5. 操作系统参数调优。
2. 数据库增强性改进：
   1. 数据库版本升级、打补丁；
   2. 由于主机CPU个数、内存容量增加调整数据库相应的参数；
   3. 由于主机存储的增加调整数据库表空间容量；
   4. 数据库安全备份架构构建以提高可用性；
   5. 数据库调优等。
3. 中间件增强性改进：
   1. 中间件版本升级、打补丁；
   2. 由于主机CPU个数、内存容量增加调整中间件相应的参数。
      * 1. 预防性改进

根据对平台资源软件的运行记录、趋势的分析，结合应用系统的需求，发现资源平台软件存在的脆弱点，有针对性地进行改进性作业，包括但不限于：

1. 操作系统预防性改进：
   1. 操作系统删除垃圾数据，释放数据空间；
   2. 操作系统文件系统扩容；
   3. 操作系统增加网卡、光纤卡冗余；
   4. 操作系统用户权限合理分配；
   5. 操作系统服务端口调整。
2. 数据库预防性改进：
   1. 增加数据库表空间数据文件空间使用范围；
   2. 对数据库存在的无效对象处理；
   3. 数据库用户的权限合理分配。
3. 中间件预防性改进：
   1. 删除临时文件，释放数据空间；
   2. 监控主要参数以及时调优；
   3. 应用备份策略调整；
   4. 定期备份。
   5. 应用资源
      1. 服务对象

服务对象是应用资源。

* + 1. 调研评估

通过对应用资源的运行记录、运行趋势进行分析，根据应用系统的特点和运行需求，提出处理或改进的建议和方案。

* + 1. 例行操作
       1. 监控

对应用资源的监控内容参见表13，包括但不限于：

1. 应用资源监控内容表

|  |  |
| --- | --- |
| 服务对象 | 监控内容 |
| 应用资源 | 应用的请求和反馈响应时间  资源消耗情况  进程状态  服务或端口响应情况  会话内容情况  日志和告警信息  数据库连接情况  存储连接情况  作业执行情况 |

* + - 1. 预防性检查

应在监控服务的基础上，对应用资源进行预防性检查。包括：性能检查、脆弱性检查。对应用资源的预防性检查内容参见表14，包括但不限于：

1. 应用资源预防性检查内容表

|  |  |
| --- | --- |
| 服务对象 | 预防性检查内容 |
| 应用资源 | 应用的请求和反馈响应情况  关键进程及资源消耗检查、分析  主机操作系统的漏洞扫描、补丁检查  系统病毒定期查杀  应用软件的口令安全情况  应用软件的日志审计、分析 |

* + - 1. 常规作业

应用资源的常规作业内容参见表15，包括但不限于：

1. 应用资源常规作业内容表

|  |  |
| --- | --- |
| 服务对象 | 常规作业内容 |
| 应用资源 | 版本升级  日志清理  启动或停止服务或进程  增加或删除用户账号  更新系统或用户密码  建立或终止会话连接  作业提交  软件备份 |

* + 1. 响应支持
       1. 事件驱动响应

针对应用资源故障而进行的响应服务。包括但不限于：

1. 应用级启停；
2. 系统级启停等。
   * + 1. 服务请求响应

根据应用系统运行需要或需方、服务相关方的请求，进行及时响应和处理。例如：

1. 按服务请求指示进行用户增加；
2. 口令修改；
3. 参数调整等。
   * 1. 优化改善

应用资源的优化改善服务包括但不限于：

1. 应用消息队列、共享内存优化；
2. 应用服务能力优化，例如应用进程数、应用线程数的优化；
3. 应用日志级别及日志空间的调整；
4. 应用版本升级、打补丁。

本部分中应用资源的优化改善服务通常指在软件运行中对软件有关性能、维护参数调整，对于应用资源自身功能增加、变动等引起的优化改善活动不在本部分范围内，具体详见《信息技术软件维护》。

* 1. 数据
     1. 服务对象和活动

服务对象是数据。

* + 1. 调研评估

见本部分6.4.2和6.5.2的要求。

* + 1. 例行操作
       1. 监控

监控应当采用合适的装备与手段，分配专门人员定期或全时段进行监控。数据的监控内容参见表16，包括但不限于：

1. 数据监控内容表

|  |  |
| --- | --- |
| 服务对象 | 监控内容 |
| 数据 | 数据的完整性  数据变化的速率  数据存储  数据对象应用频度  数据引用的合法性  数据备份的有效性  数据产生、存储、备份、分发、应用过程  数据安全事件 |

* + - 1. 预防性检查

应在监控服务的基础上，对数据进行预防性检查。包括：性能检查、脆弱性检查。对数据的预防性检查内容参见表17，包括但不限于：

1. 数据预防性检查内容表

|  |  |
| --- | --- |
| 服务对象 | 预防性检查内容 |
| 数据 | 检查数据完整性的要求  检查数据的冗余  数据的脆弱性检查 |

* + - 1. 常规作业

对数据的常规作业内容参见表18，包括但不限于：

1. 数据常规作业内容表

|  |  |
| --- | --- |
| 服务对象 | 常规作业内容 |
| 数据 | 对数据产生、存储、备份、分发、销毁等过程进行的操作  对数据的应用范围、应用权限、数据优化、数据安全等内容按事先规定的程序进行的例行性的作业  数据备份  数据转换  数据分发  数据清洗 |

* + 1. 响应支持

见6.4.4和6.5.4的要求。

* + 1. 优化改善

见6.4.5和6.5.5的要求。

1. （资料性附录）
   数据中心运行维护服务人员要求
   1. 数据中心运行维护服务人员要求

| 维护  对象 | 管理人员 | | 技术支持人员 | | 操作人员 | |
| --- | --- | --- | --- | --- | --- | --- |
| 能力要求 | 岗位要求 | 能力要求 | 岗位要求 | 能力要求 | 岗位要求 |
| 数据 | 基于丰富的数据应用和设计经验，熟悉各种主流数据处理技术和性能调优经验，熟悉各种数据库设计工具和设计方法；规划、设计IT项目的数据解决方案；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 1.具有良好的沟通协调能力；  2.具有良好的组织能力、与客户沟通的能力；需要保持与客户的良好沟通，保障客户满意度，并且需要协调内部资源实施各项服务；  3.具备项目管理经验，熟练掌握运行维护服务项目管理的知识；  4.具备团队合作精神，较强的组织协调能力；  5.较强的表达能力；  6.具备5年以上的从业经验 | 基于丰富的数据库应用和部署经验，具有数据库安装、部署、开发、调优、能力和数据迁移、数据交换、数据转换等相关工作经验；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责 | 1.具备行业项目实施经验；  2.具备流程管理经验；  3.较强的文字表达能力，具有丰富项目文档经验；  4.拥有服务对象包括平台操作系统、数据库、应用系统等专业认证证书；  5.良好的沟通能力与团队合作精神；  6.具备3年以上的从业经验 | 管理、监控、备份、恢复、维护数据，确保数据系统的完整性、准确性和安全性；执行交付，并对结果负责 | 1.熟练掌握服务对象的相关操作文档；  2.经过相应的培训/认证；  3.良好的沟通能力与团队合作精神；  4.具备1年以上的从业经验 |
| 应用  资源 | 丰富的软件设计和应用经验，分析、评估应用系统整体架构，优化系统结构，选择适宜的实践参考模型，构建适用的应用架构。制定应急预案，根据需求更新或变更系统架构；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 定期评估系统平台的性能和应用软件系统的性能、功能缺陷、用户满意度等，执行系统故障处理应急预案，及时消除可能存在的安全隐患和威胁、根据需求更新或变更提出系统功能建议；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责 | 为保证信息系统正常、高效运行，监控、适时调整系统状态，高效、高质利用系统的各种资源。当系统出现故障时及时报告和处理，协调、保持系统的高效运行；执行交付，并对结果负责 |
| 平台  资源 | 为网络基础设施和数据管理安全性、可靠性、可用性和可扩展性，保证网络结构优化，定期评估基础平台、数据管理等的可靠性、完整性、安全性，制定故障维护预案，及时消除可能的故障隐患；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 熟练掌握支撑应用的平台软件包括操作系统、数据库和中间件等的安装、调试、配置和维护；并能根据应用进行优化；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责  表A.1 数据中心运行维护服务人员要求（续） | 掌握操作系统、数据库和中间件的安装、调试、配置和基本维护；执行交付，并对结果负责 |
| 虚拟  资源 | 根据需求，梳理客户业务流程，识别、整合信息资源，基于系统整体架构，规划、设计系统整体功能、结构、性能等，制定虚拟化整体解决方案；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 熟练掌握虚拟资源包括网络、计算、存储资源的安装、调试、配置和维护；执行解决方案，优化性能；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责 | 掌握虚拟资源的安装、调试、配置和基本维护；监测资源使用情况，发现并报告问题并提出变更建议；执行交付，并对结果负责 |
| 物理  资源 | 基于丰富工程经验，明确项目范围，确认、验证客户需求，监控网络基础平台、分布式网络架构、数据管理、数据通信等项目的实施；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 能根据客户的需求，熟练配置网络设备、存储设施；根据使用情况进行优化配置管理；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责 | 掌握网络设施、服务器、存储设备的安装、调试、配置和维护；执行交付，并对结果负责 |
| 机房  基础  设施 | 基于丰富的工程经验，明确项目范围，确认、验证客户需求，监控信息系统环境建设的实施，包括机房建设（电源系统、接地系统、新风系统、消防系统、机房环境等）、监控系统、防灾等；具备项目管理经验，信息安全规划控制管理能力，制定应急预案 | 分供配电、空调、消防、安防、弱电智能配备相应的专业技术支持人员。熟练掌握机房基础设施相关设备的安装、调试和维护；对运行维护过程中的请求、事件和问题作出响应，保障信息安全并对处理结果负责 | 为保证信息系统的安全、稳定、无故障运行，监控机房基础设施运行的环境、监测并定期检查电源、通风、接地等所有设施的工作状态，发现并报告问题和提出变更建议；执行交付，并对结果负责 |

1. （资料性附录）
   数据中心运行维护服务工具要求
   1. 数据中心运行维护服务工具要求表

|  |  |
| --- | --- |
| 运行维护工具等级 | 工具要求 |
| 基本级 | 没有任何专业监控工具，仅具备服务对象提供的最基本的监控信息。 |
| 被动级 | 部署了专业的监控工具，可以对服务对象进行基本的运行监控。 |
| 主动级 | 所有关键系统均部署了专业的监控工具，服务对象运行状态被主动追踪，监控数据可用来减少系统运行风险。 |
| 优化级 | 多个IT资源监控工具和流程管理工具集成，建立了体系架构关键监控监控点，集成化的监控系统能根据预先定义的规则、业务运行情况动态调整数据中心资源。 |
| 自治级 | IT资源监控工具和流程工具数据融合，集成的数据和视图被用到故障和性能预测，并可以达到接近实时的优化。 |

1. （资料性附录）
   运行维护服务报告

运行维护服务实施中，供方应按要求进行服务报告编制、提交。服务报告通常分为常规报告、事件报告、专题报告三类。

* 1. 常规报告

常规报告包括的种类：提交可以是定时、非定时。

常规报告内容至少包括：

1. 报告名称、报告周期；
2. 需方、供方相关信息；
3. 服务综述；
4. 服务对象（机房基础设施、物理资源、虚拟资源、平台资源应用资源、数据）。
   1. 服务内容；
   2. 服务完成情况及下一步工作计划；
   3. 服务工作量；
   4. SLA目标相关绩效表现（响应时间、平均故障修复时间、事件量、问题数、变更实施、故障时间/次数、影响业务的时间/次数等）；
   5. SLA达成及未达成情况、安全违规及考核实施情况；
   6. 服务对象情况分析、隐患及相关的纠正和预防措施（或建议）；
   7. 重大事件（故障）的分析（对需方业务的影响和成本分析）、纠正和预防措施及落实跟踪情况，相关变更和发布的绩效；
   8. 趋势分析和预警（响应事件量、问题数、故障时间/次数、影响业务的时间/次数）；
   9. 基于SLA指标的控制要求，针对收集的数据（如：响应事件量、问题数、故障时间/次数、影响业务的时间/次数等）采用适当的统计分析技术（如统计过程控制图、蒙特卡洛模拟等），进行数据建模与分析，作为预测和控制的基础；
   10. 改进/提升建议。
   11. 事件报告

事件报告内容至少包括：

1. 报告名称；
2. 需方、供方相关信息；
3. 事件描述；
4. 事件发生时间/地点；
5. 事件受理时间；
6. 恢复时间；
7. 事件处理结束时间；
8. 事件提出人；
9. 事件受理人；
10. 事件处理人；
11. 事件级别；
12. 事件的影响程度、范围；
13. 事件处理情况/工作量；
14. 事件发生频度；
15. 事件原因分析及建议；
16. 后续改进计划。
    1. 专题报告

专题报告内容至少包括：

1. 报告名称；
2. 需方、供方相关信息；
3. 专题存在(或发生/灭失)所需要件(环境或机制)；
4. 专题对象（机房基础设施、物理资源、虚拟资源、平台资源、应用资源、数据）
   1. 分析与解决方案建议；
   2. 对专题对象所造成的变动；
   3. 时间计划与各时间工作量安排；
   4. 对其他任何可能相关的服务内容的影响；
   5. 资源协调与配合；
   6. 保护或应急措施。

参 考 文 献

[1] SJ/T XXXXX.1 信息技术服务 运行维护 第1部分：通用要求

[2] SJ/T XXXXX.2 信息技术服务 运行维护 第2部分：交付规范

\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_\_