---
title: "YDT4630-2023边缘数据中心分类分级及技术要求"
source: "z.政策梳理/2.标准/2.3行业标准/2.3.4通信行业/YDT4630-2023边缘数据中心分类分级及技术要求.pdf"
type: "pdf"
processed: "2026-04-22T20:55:59.668820"
---

ICS 33.040.40

CCS L70

YD

中华人民共和国通信行业标准

YD/TXXXX—XXXX

# 边缘数据中心分类分级及技术要求

# Classification and technical requirements of edge data center （报批稿）

XXXXX - XX - XX 发布

XXXX - XX - XX 实施

中华人民共和国工业和信息化部 发布

---

## 前言

本文件按照GB/T 1.1—2020《标准化工作导则 第1部分：标准化文件的结构和起草规则》给出的规定起草。

请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别这些专利的责任。

本文件由中国通信标准化协会提出并归口。

本文件起草单位：中国信息通信研究院、深圳市腾讯计算机系统有限公司、中国移动通信集团有限公司、中国电信集团有限公司、北京百度网讯科技有限公司、英特尔（中国）有限公司、维谛技术有限公司、新华三技术有限公司、浪潮电子信息产业股份有限公司、南方电网数字电网集团有限公司、南方电网大数据服务有限公司

本文件主要起草人：郭亮、李洁、吴美希、常金凤、陈炜、黄伟、张骏、李锴、吕航、李代程、吴健、李棒、韩会先、万晓兰、阮迪、吴敏、王子贺、温小振、白欣璐、梁锦照、陈浩敏、郭俊峰、梅永坚

---

## 边缘数据中心分类分级及技术要求

## 1 范围

本文件规定了边缘数据中心的定义、边缘数据中心分类和分级的方法以及边缘数据中心分级的技术要求。

本文件适用于边缘数据中心的规划、设计、建设、运维和评估。

## 2 规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB 21455-2019 房间空气调节器能效限定值及能效等级

GB 50174-2017 数据中心设计规范

GB 50462-2015 数据中心基础设施施工及验收规范

YD/T 2543 电信互联网数据中心（IDC）的能耗测评方法

## 3 术语、定义和缩略语

### 3.1 术语和定义

下列术语和定义适用于本文件。

3.1.1

## 数据中心 data center

电子信息设备提供运行环境的场所，可以是一幢、几幢建筑物或建筑物的一部分，包括主机房、辅助区、支持区和行政管理区等。

[来源：GB 50174-2017, 定义2.0.1]

#### 3.1.2 

## 边缘计算 edge computing

一种在网络边缘侧对数据进行存储和处理的分布式计算形式，就近提供边缘服务，满足业务大连接、低时延需求。

3.1.3

## 边缘数据中心 edge data center

为实现边缘计算场景而在网络边缘侧部署的可提供存储、计算、网络等资源的基础设施，在网络边缘执行计算任务，不仅仅包括计算机系统和其它与之配套的设备（例如通信和存储系统），还包含冗余的数据通信连接、环境控制设备、监控设备以及各种安全装置。

#### 3.1.4 

---

## 电能利用效率 power usage effectiveness (PUE)

一种衡量数据中心能效的综合指标，其定义为数据中心总耗电与IT设备耗电的比值。

注：计算方式参照YD/T 2543-2013。

#### 3.1.5 

## 碳利用效率 carbon usage effectiveness (CUE)

测量和评价数据中心碳利用效率的指标，其定义为数据中心温室气体全年排放总量与数据中心IT设备全年耗电量的比值。

#### 3.1.6 

## 上架率 on-load rate

为机架利用率，指数据中心实际使用机架数与总机架数的比值, 反映已建设的边缘数据中心的机架利用水平。

#### 3.1.7 

## 网络带宽利用率 network bandwidth utilization

边缘数据中心满足高带宽的访问应用,为接入用户尤其是访问流量特别大的应用提供高速的访问体验。网络带宽利用率指网络使用带宽与接入带宽的比值,评价网络带宽是否充分利用。

#### 3.1.8 

## 算力利用率 computational power utilization rate

边缘数据中心平均算力输出值与额定算力值的比值，该指标衡量边缘数据中心内计算资源的宏观使用情况。

#### 3.1.9 

## 算效 computational efficiency (CE)

为数据中心算力与功率的比值，即 “数据中心单位功率所产生的算力”，单位为GFLOPS/W，其计算公式为：

 $$  CE=CP/PC_{IT} $$ 

式中：

 $ PC_{1T} $——数据中心IT设备的整体功率，单位为W；

CP——数据中心的计算能力，用单精度浮点数（FP32）表示。

#### 3.1.10 

## 存储空间使用率 storage space usage

该边缘数据中心已存储空间容量与可用存储总量的比值，该指标衡量边缘数据中心存储空间的使用情况，应尽可能减少空间浪费。

#### 3.1.11 

---

## 直接经济价值 direct economic value

边缘数据中心年度总营收与年度实际在用机架数的比值，衡量单机架边缘数据中心产生或带来的直接经济效应。

#### 3.1.12 

产业经济带动作用 leading role of industrial economy

边缘数据中心年度入驻产业平台总产值，衡量边缘数据中心对产业的赋能发展情况。

#### 3.1.13 

社会服务效益 social service benefit

边缘数据中心年度服务用户总数。

#### 3.1.14 

产业数字化与转型 industrial digitization and transformation

边缘数据中心对新一代信息技术融合应用的承载情况，应具备较高的可复制的经验和推广价值，助力企业数字化转型。

#### 3.1.15 

## 可再生能源使用 renewable energy use

边缘数据中心的可再生能源（光伏、风电、水电、生物质能、氢能、潮汐能、地热能等能源）的使用情况。

#### 3.1.16 

## 储能 energy storage

边缘数据中心通过开展模块化氢电池和太阳能板房的试点应用或使用其他储能技术手段来提高能源效率。

### 3.2 缩略语

下列缩略语适用于本文件。

API:应用程序编程接口(application programming interface)

CE: 算效 (computational efficiency)

CUE:碳利用效率(carbon usage effectiveness)

KVM:基于内核的虚拟机(kernel-based virtual machine)

MPO:多光纤推进式(multi-fiber push on)

MTP:多光纤终端推进式(multi-fiber termination push on)

PUE: 电能利用效率 (power usage effectiveness)

SDN: 软件定义网络 (software defined network)

---

UPS: 不间断电源 (uninterrupted power supply)

VXLAN: 虚拟扩展局域网 (virtual extensible local area network)

## 4 边缘数据中心分类

### 4.1 概述

边缘数据中心有三类不同的划分方式：形态、IT容量规模、应用场景。

### 4.2 按形态划分

边缘数据中心可根据形态划分为一体柜、微模块、集装箱式数据中心和边缘机房四类。

a）一体柜数据中心是将服务器系统、网络系统、存储系统、安全系统等系统进行高度集成和整合于一个机柜的数据中心，实现统一进行管理、供电和散热；

b) 微模块数据中心是指以若干机架为基本单位，包含制冷模块、供配电模块以及网络、布线、监控在内的独立的运行单元，模块全部组件可在工厂预制，灵活拆卸，快速组装；

c）集装箱数据中心是指将机架、空调、配电柜、消防、安防、监控、UPS和发电机等数据中心基础设施部分或全部地集成安装到一个标准货运集装箱内的数据中心，从而实现高度集成、灵活扩建、多种功能用途；

d) 边缘机房数据中心是指可提供存储、计算、网络等资源，为集中放置的电子信息设备提供稳定的基础设施运行环境的小型建筑场所。

### 4.3 按 IT 容量划分

边缘数据中心可根据IT容量规模划分为微型、小型、中型三类。

a) 微型边缘数据中心：IT 容量在 600KW 以下的边缘数据中心；

b) 小型边缘数据中心：IT 容量在  $ 600KW \sim 1000KW $ 之间的边缘数据中心；

c) 中型边缘数据中心：IT 容量在  $ 1000KW \sim 2000KW $ 之间的边缘数据中心。

### 4.4 按应用场景划分

边缘数据中心按照场景分为产业互联网型边缘数据中心以及消费互联网型边缘数据中心。

a） 产业互联网型边缘数据中心：主要面向第一、第二产业，场景包括但不限于工业制造、能源、农业等；

b）消费互联网型边缘数据中心：主要面向第三产业，场景包括但不限于AR/VR、视频、游戏、金融、教育、家居、城市、医疗等。

## 5 边缘数据中心分级

### 5.1 分级方法

本标准从基础要求、绿色低碳、网络质量、算力存储、管理安全、赋能效益和加分项等方面提出了对边缘数据中心分级的评价指标，对上述项目进行打分，根据总分得到该边缘数据中心对应的等级（Edge

---

1-Edge 5，以下简称E1-E5），其中E1为最低等级，E5为最高等级。具体评价方法应遵循附录A边缘数据中心分级方法。

## 6 技术要求

### 6.1 基础要求

#### 6.1.1 合规性

在合规性层面，边缘数据中心建设符合数据中心相关设计和验收规范，满足国家网络与信息安全相关政策法规和标准，具备完善的安全保障体系等。

a）应符合 GB 50174-2017、GB 50462-2015 中数据中心设计和验收规范；

b) 应远离强振源和强噪声源；

c) 应避开强电磁场干扰；

d）应具备完善的存储、计算、网络等资源和安全可靠的稳定运行环境；

e) 应充分考虑交通便利性，便于运维人员快速响应运维需求，选址区域至少需要保障公路通畅；

f）各类设备应根据工艺设计进行布置，应满足系统运行、运行管理、人员操作和安全、设备和物料运输、设备散热、安装和维护的要求；

g) 宜沿网络布局沿线部署；

h） 宜部署于可提供双路可靠电源供给的区域，至少保障一路可靠电源输入，优选有后备电源的电路来源供给。

#### 6.1.2 建设模式

边缘数据中心采用模块化、预制产品化、规范化的模式进行建设，从而实现便捷高效，低成本高可靠。

a) 应弹性支持 IT 变化，能够灵活配置，场景适应性强；

b) 宜采用预制模块，大幅度减少现场工程工作量，快速实现大量部署；

c）当机房条件不满足时，宜以传统机房、集装箱式数据中心、一体化机柜式数据中心等方案作为灵活的备选方案；

d）在服务器选型方面，宜选用能够适应模块化、灵活部署的机型，实现异构资源池化、节省空间等优势。

#### 6.1.3 灾备情况

灾备情况指边缘数据中心灾备系统建设水平，灾难发生后可以确保用户原有的数据不会丢失或者遭到破坏。

a） 应具有高可靠性的灾备系统，具备数据实时备份、冗余处理能力和网络传输条件，能够在生产中心面临灾难无法正常运作的时候提供替代服务，对业务系统进行紧急恢复；

---

b) 灾备系统与生产中心之间应保持安全距离，避免因同一灾难导致两个中心同时处于灾难事件当中的可能性；

c） 应具有方便灾难恢复人员或设备到达的交通条件，以及数据备份和灾难恢复所需的通信和电力等资源。

### 6.2 绿色低碳

#### 6.2.1 节能管理

边缘数据中心在IT系统、制冷系统、供配电系统等方面采用先进、高效、绿色、节能的技术与产品，制定节能措施，并取得良好的节能效果。

a）空调和制冷设备的选用应符合 GB 21455-2019 对空调及制冷设备运行可靠、经济适用、节能和环保的要求；

b) 应制定节能管理方面的工作制度，包括建立日志管理系统，定期统计、计算分析 PUE 等指标，不断提升绿色管理能力；

c) IT 系统宜在部署设备时使各机架的功耗均匀分布；

d) IT 系统宜采用单机柜电流监测、提升机柜利用率、模块化接入等技术手段，支持鼓励 IT 设备节能；

e）制冷系统宜采用气流组织优化设计、风侧或水侧自然冷技术、智能温控管理等技术，提升制冷系统节能水平；

f) 供配电系统宜采用智能电力监测控制系统、低损耗减少转换的供电方式、高效率备用电保障系统、对 IT 设备与供电设备合理布局等技术，提升供配电系统节能水平。

### 6.3 网络质量

#### 6.3.1 网络条件

边缘数据中心通过更低的数据交互时延、网络流量的节省,从而为用户提供低延时、高稳定性的IT解决方案。网络质量指边缘数据中心在网络时延、抖动、丢包等方面的情况及数网协同能力，满足业务需求，实现数网协同。

a) 应包括互联网络、前端网络、后端网络和运管网络；

b) 应配置低延迟的网络设备，尽量减少网络上的延迟，以提升网络性能；

c) 应根据不同的业务场景，搭建不同的应用部署架构；

d) 宜建立数据中心网络质量监测体系，增强网络监测平台能力和监测设备性能。

#### 6.3.2 网络技术

网络技术指该边缘数据中心使用SDN、虚拟化、VXLAN等新技术，支持边缘到边缘互联网加速路径传递。

a） 边缘网络应具有强大的 API 接口，支持本地和远程服务的集成；

---

b) 边缘云接入网络应支持多种异构网络的融合接入与海量设备接入，以满足物联网场景需求。

### 6.4 算力与存储

#### 6.4.1 算力、存储技术

算力、存储技术指该边缘数据中心使用异构计算、去中心化存储等新技术，提升算力资源和存储资源性能和使用效率。

a）边缘硬件应具备高密度的计算和存储能力、在更小空间下操作和维护的能力、更高的可靠性（适应恶劣环境的稳定运行能力）、自散热能力等；

b) 存储网络的连接应尽量减少无源连接点的数量，以保证存储网络低延时，无丢包的性能；

c）边缘存储设备应借助 WiFi、蓝牙、Zigbee 等无线接入技术，与相邻的存储设备或边缘数据中心构成分布式存储网络；

d) 宜采用异构计算等手段满足边缘计算行业差异化应用的需求，支持计算能力的灵活部署和调度，提高计算资源的利用率；

e） 宜部署去中心化分布式存储架构，充分利用存储资源，以较低的维护和管理成本为边缘端提供存储服务；

f) 存储网络交换机宜与存储设备贴邻部署；

g) 存储网络的布线系统宜采用多芯MPO/MTP预连接系统，以降低存储设备的损耗。

### 6.5 管理与安全

#### 6.5.1 能耗计量

能耗计量指通过系统化的能耗审计提供边缘数据中心能耗的实时概况和模型，明确了解数据中心的总体能耗以及能耗的具体分布状况。

a）应具备完善的能耗计量能力，测量时应记录当时的实验室温度以及室外温度；

b) 宜建设本地能效管理系统，实现对能耗数据的统计、分析和能效指标的自动计算；

c）宜采用支持通过网络自动上报或者自动获取能耗数据的智能测量仪表，实现能耗远程、自动化采集。

#### 6.5.2 安全管控

安全管控主要指边缘数据中心在物理安全、应用程序漏洞管理，以及检测安全威胁并防止网络攻击层面的能力，通过安全性设置、跨边缘的连接、远程管理和维护等，提升边缘数据中心的安全水平。

a) 机房应选择在具有防震、防风和防雨等能力的建筑内；

b) 进入机房的来访人员应经过申请和审批流程，并限制和监控其活动范围；

c) 应设置灭火设备和火灾自动报警系统；

---

d) 应在机房供电线路上配置稳压器和过电压防护设备，提供短期的备用电力供应，至少满足关键设备在断电情况下的正常运行要求；

e) 电源线和通信线缆应隔离铺设，避免互相干扰；

f) 边缘计算设备应做到负载冗余，一旦被破坏，另外的设备可以继续运算执行，保障系统的连续性；

g) 边缘站点上应部署安全网关，保护物理端口减少恶意软件入侵或其他攻击的可能性；

h）管理人员应制定远程访问策略，以通过内置服务模块和 IP 或控制台服务器上的 KVM 帮助现场技术人员，并减少总体维修时间；

i）管理人员应对静态数据进行加密，避免物理存储设备中的数据被窃取或复制；

j) 应支持需要验证的安全生命周期更新，以防止黑客劫持数据或将恶意软件植入系统；

k) 应由安全管理人员定期进行去全检查，检查内容包括用户账号情况、系统漏洞情况、数据备份等情况；

1) 应根据业务需求和系统安全分析确定系统的访问控制策略；

m）宜采用新兴的安全技术（如硬件协助的可信执行环境），以增强边缘计算的安全性。

#### 6.5.3 流程规范

流程规范指边缘数据中心在管理维护制度制定、业务开展运营过程中的规范性。

a) 维护工作应包括预防性维护、预测性维护和维修等内容；

b) 应对应急预案、管理权限、维护记录、运行日志等做出明确的规定等；

c） 应明确管理人员职责，并建立通畅的反馈机制，使研发、客户服务、运行形成良性循环；

d）应确保在外部人员访问受控区域前得到授权或审批，批准后由专人全程陪同或监督，并登记备案。

#### 6.5.4 管理技术与手段

管理技术与手段指边缘数据中心在智能化、自动化、可视化、及时响应、远程监控的能力，相关指标接入统一实时管理平台，基于人工智能等技术实现无人化安防、数字化管理等。

a） 应设置环境和设备监控系统、安全防范系统、火灾自动报警系统、数据中心基础设施管理系统等智能化系统；

b) 应对监控范围内分布的各监控对象的运行状态、能耗等进行实时监视，记录和处理相关数据；

c）应及时检测故障，适时通知相关人员处理故障，根据要求提供相应的数据和报表，实现机房的无人值守，以及环境和设备的集控监控、维护和管理。

---

## 附录 A

## (规范性)

## 边缘数据中心分级方法(E1-E5)

### A.1 边缘数据中心分级要求

边缘数据中心分级要求如表A.1所示。

<div style="text-align: center;">表A.1 边缘数据中心分级要求</div>



<table border=1 style='margin: auto; word-wrap: break-word;'><tr><td style='text-align: center; word-wrap: break-word;'>一级指标</td><td style='text-align: center; word-wrap: break-word;'>二级指标</td><td style='text-align: center; word-wrap: break-word;'>内容</td><td colspan="3">等级要求</td><td style='text-align: center; word-wrap: break-word;'>分值</td></tr><tr><td rowspan="6">基础要求</td><td rowspan="2">合规性</td><td rowspan="2">符合GB50174-2017《数据中心设计规范》，GB50462-2015《数据中心基础设施施工及验收规范》，国家网络与信息安全相关政策法规和标准，具备完善的安全保障体系</td><td style='text-align: center; word-wrap: break-word;'>超出符合</td><td style='text-align: center; word-wrap: break-word;'>完全符合</td><td style='text-align: center; word-wrap: break-word;'>基本符合</td><td rowspan="2">2</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td><td style='text-align: center; word-wrap: break-word;'>0.5分</td></tr><tr><td rowspan="2">建设模式</td><td rowspan="2">边缘数据中心模块化、智能化、标准化建设</td><td style='text-align: center; word-wrap: break-word;'>模块化、智能、标准化</td><td style='text-align: center; word-wrap: break-word;'>模块化、标准化</td><td style='text-align: center; word-wrap: break-word;'>模块化</td><td rowspan="2">2</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td><td style='text-align: center; word-wrap: break-word;'>0.5分</td></tr><tr><td rowspan="2">灾备系统</td><td rowspan="2">边缘数据中心灾备系统建设水平</td><td style='text-align: center; word-wrap: break-word;'>优秀</td><td style='text-align: center; word-wrap: break-word;'>良好</td><td style='text-align: center; word-wrap: break-word;'>合格</td><td rowspan="2">2</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td><td style='text-align: center; word-wrap: break-word;'>0.5分</td></tr><tr><td rowspan="10">绿色低碳</td><td rowspan="2">电能利用效率（PUE）</td><td rowspan="2">衡量PUE水平</td><td style='text-align: center; word-wrap: break-word;'>PUE≤1.3</td><td style='text-align: center; word-wrap: break-word;'>1.3&lt;PUE&lt;1.5</td><td style='text-align: center; word-wrap: break-word;'>1.5≤PUE≤1.6</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td rowspan="2">碳使用率（CUE）</td><td rowspan="2">衡量CUE水平</td><td style='text-align: center; word-wrap: break-word;'>CUE≤0.5</td><td style='text-align: center; word-wrap: break-word;'>0.5&lt;CUE&lt;1</td><td style='text-align: center; word-wrap: break-word;'>1≤CUE≤1.5</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td rowspan="2">上架率</td><td rowspan="2">衡量上架率水平</td><td style='text-align: center; word-wrap: break-word;'>上架率≥90%</td><td style='text-align: center; word-wrap: break-word;'>70%&lt;上架率&lt;90%</td><td style='text-align: center; word-wrap: break-word;'>上架率≤70%</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td rowspan="2">节能技术、产品、手段</td><td rowspan="2">采用先进、高效、绿色、节能的技术和产品等</td><td style='text-align: center; word-wrap: break-word;'>业内首创、具有重大突破性</td><td style='text-align: center; word-wrap: break-word;'>具有创新性、突破性</td><td style='text-align: center; word-wrap: break-word;'>具有创新性</td><td rowspan="2">4</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">绿色低碳核查</td><td rowspan="2">相关指标的自查和第三方核查，具有自查、核查报告或证书</td><td style='text-align: center; word-wrap: break-word;'>3个及以上</td><td style='text-align: center; word-wrap: break-word;'>2个</td><td style='text-align: center; word-wrap: break-word;'>1个</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="8">网络质量</td><td rowspan="2">网络带宽利用率</td><td rowspan="2">网络使用带宽与接入带宽的比值</td><td style='text-align: center; word-wrap: break-word;'>若平均使用带宽与接入带宽的比值≥90%</td><td style='text-align: center; word-wrap: break-word;'>75%&lt;若平均使用带宽与接入带宽的比值&lt;90%</td><td style='text-align: center; word-wrap: break-word;'>若平均使用带宽与接入带宽的比值≤75%</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td rowspan="2">网络条件</td><td rowspan="2">边缘数据中心网络时延、抖动、丢包等情况及数网协同能力，满足业务需求，实现数网协同</td><td style='text-align: center; word-wrap: break-word;'>高</td><td style='text-align: center; word-wrap: break-word;'>较高</td><td style='text-align: center; word-wrap: break-word;'>一般</td><td rowspan="2">5</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>5分</td><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">网络新技术</td><td rowspan="2">是否使用SD-WAN等新技术，支持边缘到边缘互联网加速路径传递</td><td style='text-align: center; word-wrap: break-word;'>应用新技术，边缘数据中心间实现互联网，支持路径传递，满足终端用户的网络需求</td><td style='text-align: center; word-wrap: break-word;'>应用新技术，边缘数据中心间实现互联网</td><td style='text-align: center; word-wrap: break-word;'>边缘数据中心间实现互联网</td><td rowspan="2">4</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">网络质量核查</td><td rowspan="2">相关指标的自查和第三方核查，具有自查、核查报告或证书</td><td style='text-align: center; word-wrap: break-word;'>3个及以上</td><td style='text-align: center; word-wrap: break-word;'>2个</td><td style='text-align: center; word-wrap: break-word;'>1个</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="3">算力与存储</td><td rowspan="2">算力利用率</td><td rowspan="2">平均算力输出值与额定算力值的比值</td><td style='text-align: center; word-wrap: break-word;'>若平均算力输出值与额定算力值的比值≥90%</td><td style='text-align: center; word-wrap: break-word;'>75%&lt;若平均算力输出值与额定算力值的比值&lt;90%</td><td style='text-align: center; word-wrap: break-word;'>若平均算力输出值与额定算力值的比值≤75%</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>算效</td><td style='text-align: center; word-wrap: break-word;'>数据中心算力与所有IT设备功耗</td><td style='text-align: center; word-wrap: break-word;'>[25，+∞）</td><td style='text-align: center; word-wrap: break-word;'>[10，25）</td><td style='text-align: center; word-wrap: break-word;'>[0，10）</td><td style='text-align: center; word-wrap: break-word;'>4</td></tr></table>

---


<table border=1 style='margin: auto; word-wrap: break-word;'><tr><td rowspan="7"></td><td style='text-align: center; word-wrap: break-word;'></td><td style='text-align: center; word-wrap: break-word;'>的比值</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'></td><td style='text-align: center; word-wrap: break-word;'></td></tr><tr><td rowspan="2">存储空间使用率</td><td rowspan="2">已存储数据占可用存储总量的百分比</td><td style='text-align: center; word-wrap: break-word;'>比值≥50%</td><td style='text-align: center; word-wrap: break-word;'>30%&lt;比值&lt;50%</td><td style='text-align: center; word-wrap: break-word;'>比值≤30%</td><td rowspan="2">6</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>6分</td><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2分</td></tr><tr><td rowspan="2">算力、存储新技术</td><td rowspan="2">是否使用异构计算、去中心化存储等新技术</td><td style='text-align: center; word-wrap: break-word;'>业内首创、具有重大突破性</td><td style='text-align: center; word-wrap: break-word;'>具有创新性、突破性</td><td style='text-align: center; word-wrap: break-word;'>具有创新性</td><td rowspan="2">4</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">算力存储核查</td><td rowspan="2">相关指标的自查和第三方核查，具有自查、核查报告或证书</td><td style='text-align: center; word-wrap: break-word;'>3个及以上</td><td style='text-align: center; word-wrap: break-word;'>2个</td><td style='text-align: center; word-wrap: break-word;'>1个</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="10">管理与安全</td><td rowspan="2">能耗计量</td><td rowspan="2">具备能耗计量能力、可以完整便捷的记录相关数据</td><td style='text-align: center; word-wrap: break-word;'>具备独立机房能耗监测能力</td><td style='text-align: center; word-wrap: break-word;'>具备按列能耗监测能力</td><td style='text-align: center; word-wrap: break-word;'>具备独立机柜能耗监测能力</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">安全管理</td><td rowspan="2">应用程序漏洞管理，以及检测安全威胁并防止网络攻击能力</td><td style='text-align: center; word-wrap: break-word;'>完善</td><td style='text-align: center; word-wrap: break-word;'>较完善</td><td style='text-align: center; word-wrap: break-word;'>具备</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">流程规范</td><td rowspan="2">具有完善的管理维护制度、应急预案，对管理权限、维护记录、运行日志做出规定</td><td style='text-align: center; word-wrap: break-word;'>完善</td><td style='text-align: center; word-wrap: break-word;'>较完善</td><td style='text-align: center; word-wrap: break-word;'>具备</td><td rowspan="2">2</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td><td style='text-align: center; word-wrap: break-word;'>0.5分</td></tr><tr><td rowspan="2">管理技术与手段</td><td rowspan="2">智能化、自动化、可视化、及时响应、远程监控能力，相关指标能接入统一实时管理平台，可以基于人工智能等技术，实现无人化安防、数字化管理</td><td style='text-align: center; word-wrap: break-word;'>完善</td><td style='text-align: center; word-wrap: break-word;'>较完善</td><td style='text-align: center; word-wrap: break-word;'>具备</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">管理安全核查</td><td rowspan="2">相关指标的自查和第三方核查，具有自查、核查报告或证书</td><td style='text-align: center; word-wrap: break-word;'>3个及以上</td><td style='text-align: center; word-wrap: break-word;'>2个</td><td style='text-align: center; word-wrap: break-word;'>1个</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="8">赋能效益</td><td rowspan="2">直接经济价值</td><td rowspan="2">年度总营收与年度实际在用机架数的比值</td><td style='text-align: center; word-wrap: break-word;'>单机架收入≥80000元</td><td style='text-align: center; word-wrap: break-word;'>50000元&lt;单机架收入&lt;80000元</td><td style='text-align: center; word-wrap: break-word;'>单机架收入≤50000元</td><td rowspan="2">4</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">产业经济带动作用</td><td rowspan="2">年度入驻产业平台总产值</td><td style='text-align: center; word-wrap: break-word;'>年度入驻产业平台总产值≥8000万元</td><td style='text-align: center; word-wrap: break-word;'>5000万元&lt;年度入驻产业平台总产值&lt;8000万元</td><td style='text-align: center; word-wrap: break-word;'>年度入驻产业平台总产值≤5000万元</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">社会服务效益</td><td rowspan="2">年度服务用户总数</td><td style='text-align: center; word-wrap: break-word;'>年度服务用户总数≥50万人次</td><td style='text-align: center; word-wrap: break-word;'>25万人次&lt;年度服务用户总数&lt;50万人次</td><td style='text-align: center; word-wrap: break-word;'>年度服务用户总数≤25万人次</td><td rowspan="2">3</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>2分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">产业数字化与转型</td><td rowspan="2">实际承载新一代信息技术融合应用，应用范围不断加深，项目具备较高的可复制的经验和推广价值，推动企业数字化转型</td><td style='text-align: center; word-wrap: break-word;'>实际承载有面向5G、VR/AR、超高清视频、车联网、智能制造、智慧电力等4项应用场景的新一代信息技术融合应用，应用范围达到产品级/系列级的应用广度，项目具备较高的可复制的经验和推广价值</td><td style='text-align: center; word-wrap: break-word;'>实际承载有面向5G、VR/AR、超高清视频、车联网、智能制造、智慧电力等3项应用场景的新一代信息技术融合应用，应用范围达到场景级的应用广度，项目具备较高的可复制的经验和推广价值</td><td style='text-align: center; word-wrap: break-word;'>实际承载有面向5G、VR/AR、超高清视频、车联网、智能制造、智慧电力等2项应用场景的新一代信息技术融合应用，应用范围达到公司级的应用广度，项目具备较高的可复制的经验和推广价值</td><td rowspan="2">4</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>4分</td><td style='text-align: center; word-wrap: break-word;'>2.5分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="4">加分项</td><td rowspan="2">可再生能源</td><td rowspan="2">采用可再生能源等（采用光伏、风电、水电、生物质能、氢能、潮汐能、地热能等可再生能源发电。）</td><td style='text-align: center; word-wrap: break-word;'>≥50%</td><td style='text-align: center; word-wrap: break-word;'>30%-50%</td><td style='text-align: center; word-wrap: break-word;'>≤30%</td><td rowspan="2">5</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>5分</td><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr><tr><td rowspan="2">储能</td><td rowspan="2">开展模块化氢电池和太阳能板房的试点应用或其他储能技术手段，采用储能技术，提高能源效率</td><td style='text-align: center; word-wrap: break-word;'>提高能源效率50%以上</td><td style='text-align: center; word-wrap: break-word;'>提高能源效率50%-20%</td><td style='text-align: center; word-wrap: break-word;'>提高能源效率20%以下</td><td rowspan="2">5</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>5分</td><td style='text-align: center; word-wrap: break-word;'>3分</td><td style='text-align: center; word-wrap: break-word;'>1分</td></tr></table>

---

### A.2 边缘数据中心评估方法

由以上项目的总得分，按照以下评估方法，得到该边缘数据中心对应的等级如表A.2所示。

<div style="text-align: center;">表A.2 边缘数据中心分级表</div>



<table border=1 style='margin: auto; word-wrap: break-word;'><tr><td style='text-align: center; word-wrap: break-word;'>分数</td><td style='text-align: center; word-wrap: break-word;'>[0,60)</td><td style='text-align: center; word-wrap: break-word;'>[60,75)</td><td style='text-align: center; word-wrap: break-word;'>[75,85)</td><td style='text-align: center; word-wrap: break-word;'>[85,95)</td><td style='text-align: center; word-wrap: break-word;'>[95,110]</td></tr><tr><td style='text-align: center; word-wrap: break-word;'>评级</td><td style='text-align: center; word-wrap: break-word;'>E1</td><td style='text-align: center; word-wrap: break-word;'>E2</td><td style='text-align: center; word-wrap: break-word;'>E3</td><td style='text-align: center; word-wrap: break-word;'>E4</td><td style='text-align: center; word-wrap: break-word;'>E5</td></tr></table>

---

## 目 次

前言 ..... II  
1 范围 ..... 3  
2 规范性引用文件 ..... 3  
3 术语、定义和缩略语 ..... 3  
3.1 术语和定义 ..... 3  
3.2 缩略语 ..... 5  
4 边缘数据中心分类 ..... 6  
4.1 概述 ..... 6  
4.2 按形态划分 ..... 6  
4.3 按 IT 容量划分 ..... 6  
4.4 按应用场景划分 ..... 6  
5 边缘数据中心分级 ..... 6  
5.1 分级方法 ..... 6  
6 技术要求 ..... 7  
6.1 基础要求 ..... 7  
6.2 绿色低碳 ..... 8  
6.3 网络质量 ..... 8  
6.4 算力与存储 ..... 9  
6.5 管理与安全 ..... 9  
附录 A （规范性） 边缘数据中心分级方法(E1-E5) ..... 11

---

## 边缘数据中心分类分级及技术要求

## 1 范围

本文件规定了边缘数据中心的定义、边缘数据中心分类和分级的方法以及边缘数据中心分级的技术要求。

本文件适用于边缘数据中心的规划、设计、建设、运维和评估。

## 2 规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中，注日期的引用文件，仅该日期对应的版本适用于本文件；不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB 21455-2019 房间空气调节器能效限定值及能效等级

GB 50174-2017 数据中心设计规范

GB 50462-2015 数据中心基础设施施工及验收规范

YD/T 2543 电信互联网数据中心（IDC）的能耗测评方法

## 3 术语、定义和缩略语

### 3.1 术语和定义

下列术语和定义适用于本文件。

3.1.1

## 数据中心 data center

电子信息设备提供运行环境的场所，可以是一幢、几幢建筑物或建筑物的一部分，包括主机房、辅助区、支持区和行政管理区等。

[来源：GB 50174-2017, 定义2.0.1]

#### 3.1.2 

## 边缘计算 edge computing

一种在网络边缘侧对数据进行存储和处理的分布式计算形式，就近提供边缘服务，满足业务大连接、低时延需求。

3.1.3

## 边缘数据中心 edge data center

为实现边缘计算场景而在网络边缘侧部署的可提供存储、计算、网络等资源的基础设施，在网络边缘执行计算任务，不仅仅包括计算机系统和其它与之配套的设备（例如通信和存储系统），还包含冗余的数据通信连接、环境控制设备、监控设备以及各种安全装置。

#### 3.1.4 

---

## 电能利用效率 power usage effectiveness (PUE)

一种衡量数据中心能效的综合指标，其定义为数据中心总耗电与IT设备耗电的比值。

注：计算方式参照YD/T 2543-2013。

#### 3.1.5 

## 碳利用效率 carbon usage effectiveness (CUE)

测量和评价数据中心碳利用效率的指标，其定义为数据中心温室气体全年排放总量与数据中心IT设备全年耗电量的比值。

#### 3.1.6 

## 上架率 on-load rate

为机架利用率，指数据中心实际使用机架数与总机架数的比值, 反映已建设的边缘数据中心的机架利用水平。

#### 3.1.7 

## 网络带宽利用率 network bandwidth utilization

边缘数据中心满足高带宽的访问应用,为接入用户尤其是访问流量特别大的应用提供高速的访问体验。网络带宽利用率指网络使用带宽与接入带宽的比值,评价网络带宽是否充分利用。

#### 3.1.8 

## 算力利用率 computational power utilization rate

边缘数据中心平均算力输出值与额定算力值的比值，该指标衡量边缘数据中心内计算资源的宏观使用情况。

#### 3.1.9 

## 算效 computational efficiency (CE)

为数据中心算力与功率的比值，即 “数据中心单位功率所产生的算力”，单位为GFLOPS/W，其计算公式为：

 $$  CE=CP/PC_{IT} $$ 

式中：

 $ PC_{1T} $——数据中心IT设备的整体功率，单位为W；

CP——数据中心的计算能力，用单精度浮点数（FP32）表示。

#### 3.1.10 

## 存储空间使用率 storage space usage

该边缘数据中心已存储空间容量与可用存储总量的比值，该指标衡量边缘数据中心存储空间的使用情况，应尽可能减少空间浪费。

#### 3.1.11 